# 手册 33 · 运维制度：油机/市电切换与机房供电巡检

> **手册模式 · 岗位深挖（切换/试车窗与书面方案钉死 / 油机燃油冷却电瓶有主人有账 / 机房供电巡检周期与对象钉死 / 本机房本期切换试车实测禁套他站 / 切换试车通过才签供电合格 / 禁顶替 K·N·AA·AC·AD / 主贴 AF 假绿≠放行挂 R / 倒换窗禁功率战·监控风暴挂 N·变更走 J / 脱敏 L3）第 33 篇**（接第 40 课收官 · 手册 01–32 之后 · **不是第 41 课**）  
> 适合：已有贴纸 K / N / AA / AC / AD / AE / R / T / J，可一到「市电掉了才发现油机没油」「网管全绿但油机半年没实车」「夜班随便按一下 ATS」「套邻站试车报告过关」「用 K 交维签顶掉本期切换验」「倒换窗抖一下就开射频工单抬功率」「公开群贴真实机房编号与油机序列号」就慌——想学会**切换窗与书面方案钉死、油机有主人有账、巡检周期钉死、本机房本期实测、切换试车通过才签、禁顶替他贴、主贴 AF、假绿≠放行、倒换窗禁功率战、脱敏 L3**的人  
> 阅读量：约 **30–40 分钟** · **不重写手册12（K）/ 15（N）/ 28（AA）/ 30（AC）/ 31（AD）/ 32（AE）全文**（只给指针）、**不 dump 空口字段**、**不发明条款号**、**不写真实频点 / 站名 / 机房编号全文 / 油机序列号全文 / 单位名 / 联系人**（教学虚构、L3）· **不教伪造试车账、不教功率战、不教规避监测、不教套他站他期报告当本期合格、不教假绿顶替供电签、不教绕过告警**——只讲**市电↔油机（或双路市电）切换窗、油机本体与周期试车台账、机房供电巡检路线与能不能签「供电巡检/切换合格」** · 要把「**窗钉死；油机有账；巡检有周期；本期实测；切换才签；主贴 AF；假绿≠放行；挂 N 禁功率战走 J；脱敏 L3**」钉成肌肉记忆  
> **频谱 / 调制提醒（弱项短补）**：一条 DMR 信道「车道宽」**12.5 kHz**，信号主体「车身」占用带宽通常更窄（国无办〔2025〕1号附件1：12.5 kHz 间隔时 ≤ 8.5 kHz），调制是 **4FSK**，时隙是 **2-slot TDMA**（30 ms / 格）。中继站**收发异频**：基站「说」用发射频率（**下行**，基站→手台），基站「听」用接收频率（**上行**，手台→基站）——手台功率小、天线短，**上行往往比下行先不够用**。机房供电更脆在「看不见的心跳」：市电↔油机切换瞬间电压/相位冲击，可能造成基站重启、监测假绿、话务抖动、登记失败——**先问供电再开射频工单**，等于医院备用发电机月度试车时**只看配电柜绿灯、不踩油门实车**，整栋楼还以为「备电过了」。K 管物理倒换与交维直觉；N 管电源监控对时与告警风暴；AA 管交维后首年巡检日历；**AF 回答的是：这一窗切换/试车、这台油机、这条机房供电巡检路线，谁窗、谁方案、谁主人、本期实测过了没有、能不能签「供电合格/可交班」**。概念生疏先回 `学习推送/加餐_频率带宽与调制解调.md`；物理倒换交维回手册12（贴纸 K）；监控对时风暴回手册15（贴纸 N）；首年巡检回手册28（贴纸 AA）；机动开撤回手册30（贴纸 AC）；备件金机回手册31（贴纸 AD）；区间联测回手册32（贴纸 AE）。

---

## 1. 为什么要写这篇手册（动机 + 现场对话）

前三十二篇手册从 A–E 协议一路写到 AE 区间联测：其中 **K 回答「市电/后备/倒换/告警/交维」物理层与交维剧本**，**N 回答「电源监控/对时/告警风暴」**，**AA 回答「交维后首年巡检」**，**AC 回答「机动开撤（常勾选电源）」**，**AD 回答「备件与金机账期」**，**AE 回答「区间联测与换乘界面」**。可还没有单独钉死一件事——**机房不是「网管全绿就等于备电过关」：市电↔油机切换要有书面窗与方案；油机燃油/机油/冷却/电瓶要有主人有账；机房供电巡检路线与周期要钉死；本机房本期切换/试车要实测，禁套邻站报告——能不能签「供电巡检/切换合格」？** 这就是本篇的 **AF**——**油机/市电切换与机房供电巡检**。

- 夜班：「ATS 绿灯亮着，随便按一下试倒换。」——**无书面切换窗/方案仍操作** = 本篇拒签（规则1）。  
- 站务：「市电掉了才发现油机日用箱没油。」——**油机无主人无账** = 规则2。  
- 巡检岗：「机房供电巡检？上个月路过看过一眼。」——**巡检周期/对象未钉死** = 规则3。  
- 外包：「邻站上周试车报告参数差不多，拷过来。」——**套他站他期** = 规则4。  
- 班长：「网管全绿，签供电合格吧。」——**假绿≠切换/试车通过** = 规则5/6。  
- 电源岗：「手册12 交维时做过倒换，K 签过就行，不用再贴 AF。」——**用 K 顶替 AF** = 规则6。  
- 网优：「倒换窗基站抖了一下，功率抬一点稳住。」——**功率战** = 规则7。  
- 宣传岗：「把真实机房编号、油机序列号、试车曲线发群表扬。」——**L3 违规** = 规则8。  

这几句背后是同一件事：

> **「油机/市电切换与机房供电巡检」在现场至少有五个坑**：**① AF-切** 市电↔油机（或双路市电）切换窗、书面切倒方案、到场角色钉死，禁「随便按一下」；**② AF-油** 油机本体（燃油/机油/冷却/电瓶/试车记录）与月度/周期试车台账有主人；**③ AF-巡** 机房供电巡检路线、对象清单、周期钉死；**④ AF-验** 本机房本期切换/试车实测（电压/负载/回切/告警联动），禁套他站他期报告；**⑤ AF-治** 治理（假绿、用 K/N/AA 顶替、伪造试车账、功率战、泄密）。  
> 把 ①–⑤ 当成「网管绿就算备电过」「交维做过一次就永远过」「口头说一声油机有油」，每一次市电闪断、每一次月度试车、每一次机房交班，都会先吵「到底谁该来切、报告是不是这机房的」。

本篇目标：能背出**切换/试车 + 机房供电巡检工作流**；会用新贴纸 **AF（切 / 油 / 巡 / 验 / 治）**；会填**插页 AF（AF1–AF8）**和《本网油机市电切换与机房供电巡检台账卡》；能用「**医院备用发电机月度试车 + 配电室双电源切换演练**」故事讲清试车窗钉死≠随便踩油门、市电掉了才发现没油=拒签、网管全绿但半年没实车=假绿、套邻站试车报告=拒签；能拒绝随便按 ATS、套邻站报告、用 K/N 顶替切换验签、假绿放行；自测过关后，回库把本网最近一次油机试车或市电切换演练（L3）重对一遍：切换窗、油机账、巡检周期、本期实测、签合格项、拒签项。

**本篇硬禁令（写进脑子）**：凡引法规与标准只指向已公开发布的文书标题与官方链接（无线电管理条例、频率使用许可管理办法、地面无线电台（站）管理规定、国无办〔2025〕1号；**只作故事类比**的医院应急电源/备用发电机月度试车与双电源切换公开资料标题，以及公开的 ATS/柴油发电机/电信 −48 V 机房电源概述资料），**程序、期限、责任以原文与属地最新要求及本网制度 / 合同为准，本篇只作教学转述，不发明条款号与内部口径**；医院应急电源试车、境外 NFPA 备用电源公开资料与 ATS 厂商科普**不是**中国专网台站「贴纸 AF」的法定依据；**现象与台账一律用相对道号、角色标签、脱敏机房编号，禁真实频点 / 站名 / 机房全称 / 油机序列号全文 / 单位名 / 联系人**；**不教伪造试车台账、不教功率战、不教规避监测、不教套他站报告、不教假绿顶替、不教绕过告警**；K / N / AA / AC / AD / AE / R / T / J 各管各的——**油机/市电切换与机房供电巡检主贴 AF**；物理倒换交维回 K，监控对时风暴回 N，首年巡检回 AA——**AF 管「切换窗·油机试车·机房供电巡检秩序」，不替代 K 的物理交维剧本本身，也不替代 N 的监控对时治理**。

---

## 2. 总图 / 故事：切换与巡检像「医院备用发电机月度试车 + 配电室双电源切换演练」

### 2.1 一句话：备电不是「网管绿就过」、试车不是「随便踩一下油门」——要先钉切换/试车窗与书面方案，油机有主人有账，机房供电巡检周期钉死，本机房本期实测，切换/试车通过才签供电合格；假绿、套邻站报告、用 K/N 顶替，一律拒签

```text
   ┌──────────────────────────────────────────────────────────────┐
   │  医院备用发电机月度试车 + 双电源切换演练  =  本网 AF 切换与巡检 │
   │                                                              │
   │  试车窗预约·书面方案·到场角色     ≈ AF-切  切换窗与方案钉死   │
   │  燃油机油冷却电瓶·月度试车有账   ≈ AF-油  油机本体与试车台账 │
   │  配电室巡检路线·对象清单·周期   ≈ AF-巡  机房供电巡检钉死   │
   │  本期实测电压负载回切告警联动   ≈ AF-验  本机房本期实测禁套 │
   │  假绿≠放行·顶替·伪造账·功率战   ≈ AF-治  治理与脱敏 L3       │
   └──────────────────────────────────────────────────────────────┘
```

口诀：

> **窗钉死，油机有账，巡检有期，本期实测，切换才签。**  
> 市电掉了才发现没油 = 医院停电才发现日用箱空——**拒签「供电合格/可交班」**。  
> 网管全绿但半年没实车 = 配电柜绿灯亮着却从未带载试车——**假绿，挂 R，拒签**。

### 2.2 「医院备用发电机试车 / 双电源切换演练」五段直觉（钉死）

| 段 | 像什么 | 运维直觉 | 本篇贴纸 |
|----|--------|----------|----------|
| **切换** | 医院月度试车要预约窗、书面方案、相关科室到场，禁「夜班随便踩油门」 | 市电↔油机（或双路市电）切换窗与书面切倒方案钉死，到场角色勾选 | AF-切 |
| **油机** | 燃油、机油、冷却液、电瓶、滤芯有主人有账；月度/周期带载试车留痕 | 油机本体清单与试车台账有主人；禁「口头说有油」 | AF-油 |
| **巡检** | 配电室巡检有路线、有对象清单、有周期（周/月角色） | 机房供电巡检路线与对象钉死：市电进线、ATS、整流/UPS、直流屏、油机侧 | AF-巡 |
| **验收** | 本期带载试车：电压、负载、回切、告警联动要实测；禁抄邻院报告 | 本机房本期切换/试车实测；方法与 K 指针对齐；禁套他站他期 | AF-验 |
| **治理** | 假绿≠备电过；禁涂改试车账；禁用「交维做过」顶本期试车 | 假绿、顶替 K/N/AA、伪造账、功率战、泄密 → 治理 | AF-治 |

> 公开文书与公开资料告诉我们（**教学转述，以原文为准**）：备用发电机与 ATS（自动转换开关）公开科普强调**监测市电→启动油机→稳压后切载→市电恢复后回切→冷却停机**的顺序（§10，**只借秩序直觉**）；电信机房 −48 V 直流供电公开概述强调**市电/油机经 ATS 进整流，电池浮充扛切换间隙**（§10）；医院应急电源月度试车公开资料强调**要有窗、要带载、要留记录，不能只看绿灯**（§10，**故事类比，不是无线电法定依据**）。本篇只借这串顺序——**本网切换窗、试车门限、合格标准以本网制度与合同为准**。

### 2.3 和手册12（K）/ 15（N）/ 28（AA）/ 30（AC）/ 31（AD）/ 32（AE）等的咬合（指针，不重写）

- **K（手册12）**：市电/后备/倒换/告警/**交维**物理剧本；AF 不重写怎么做一次交维倒换，只钉「这一窗、这一机房、本期切换/试车有没有做完、谁签供电合格」。  
- **N（手册15）**：电源监控/**对时**/告警风暴；倒换窗铃响先挂 N 理风暴，**不先抬功率**；N 绿≠ AF 试车过。  
- **AA（手册28）**：交维后**首年巡检**日历；抽检供电可挂 AA，缺切换/试车秩序整改主贴仍 AF。  
- **AC（手册30）**：机动开撤常勾选电源；车载/机动站电源勾选≠固定机房 AF 台账。  
- **AD（手册31）**：备件/金机；试车用仪表/备件须 AD 准用期内，AD 不替代切换签。  
- **AE（手册32）**：区间联测；与机房供电并行时各贴各的——区间过≠机房供电过。  
- **R / T / J**：假绿挂 R；投诉挂 T；变更（换油机控制器、改 ATS 定值、改配电拓扑）走 J。

### 2.4 新贴纸 AF：切 / 油 / 巡 / 验 / 治（五个子类）

> 小彩蛋：双字母贴纸续写——**AA** 首年巡检；**AB** 室分复测；**AC** 机动开撤；**AD** 备件金机；**AE** 区间联测；**AF** 管「油机/市电切换与机房供电巡检」。A–Z 既有含义不改；新专题用 AA、AB、AC、AD、AE、AF… 续写。

```text
                ┌──────────── 贴纸 AF · 切/油/巡/验/治 ────────────┐
                │  AF-切  切换：窗钉死·书面方案·到场角色               │
                │  AF-油  油机：燃油机油冷却电瓶·试车台账有主人       │
                │  AF-巡  巡检：机房供电路线·对象清单·周期钉死       │
                │  AF-验  验收：本机房本期电压负载回切告警·禁套     │
                │  AF-治  治理：假绿·顶替K/N·伪造账·功率战·泄密     │
                └──────────────────────────────────────────────────────┘
```

| 子类 | 一句话 | 典型拒签触发 |
|------|--------|--------------|
| **AF-切** | 无书面窗/方案、该到场未到场仍要切 → 拒签 | 「夜班随便按一下 ATS」 |
| **AF-油** | 燃油/冷却/电瓶无主人无账、试车台账断档 → 拒签 | 「市电掉了才发现没油」 |
| **AF-巡** | 巡检路线/对象/周期未钉死仍签合格 → 拒签 | 「路过看一眼就算巡检」 |
| **AF-验** | 套他站他期、只看绿灯不测回切/告警 → 拒签 | 「邻站试车报告拷过来」 |
| **AF-治** | 假绿、用 K/N/AA 顶替、功率战、泄密 → 治理 | 「网管绿了供电也算过」 |

### 2.5 钉窗 → 清油机账 → 巡检到位 → 本期实测 → 会签合格 → 变更再验 阶段梯（背下来）

```text
  ① AF-切 钉窗：切换/试车窗角色 · 书面切倒方案 · 到场角色清单
        │  无窗 / 无方案 → 不切换、不签合格
        ▼
  ② AF-油 清油机账：燃油/机油/冷却/电瓶主人 · 上次试车日 · 滤芯期
        │  无主人 / 账断档 / 明显缺油 → 拒进入「可签」状态
        ▼
  ③ AF-巡 巡检到位：市电进线·ATS·整流/UPS·直流屏·油机侧·接地/环境角色项
        │  路线未跑完 / 对象漏项 → 有条件整改或拒签
        ▼
  ④ AF-验 本机房本期实测：电压 · 负载（角色门限）· 回切 · 告警联动 · 禁套他站他期
        │  只看绿灯 / 套报告 → 拒签
        ▼
  ⑤ 会签「供电巡检/切换合格」或「有条件整改」：授权本人签
        │  缺签 / 假绿顶替 → 拒签合格
        ▼
  ⑥ 变更（换控制器/改 ATS 定值/改配电/换电池组）→ 走 J + 触发再验（常挂 N 看监控）
```

> **一句话分辨**：**K** 回答「交维时倒换**剧本怎么跑**」；**N** 回答「监控**对时与风暴怎么治**」；**AA** 回答「首年巡检**日历抽谁**」；**AF** 回答「这一窗切换 + 这台油机 + 这条供电巡检**窗清不清、账清不清、本期过了没有**」。**四个问题，四张（类）贴纸，不能一笔带过。**

### 2.6 切换/试车与供电巡检最小工作流（背下来）

```text
  AF-切 约窗 + 书面方案 + 到场勾选
       ├─→ 有书面窗+方案？油机账齐？ ──否──→ 拒签 / 补窗补账
       └─→ 是
  AF-巡 按路线巡检对象打勾（可与试车同窗）
       │
  AF-验 本机房本期：切出 → 稳载观察 → 回切 → 告警联动核对（挂 N 指针）
       │  套报告 / 只看绿灯 → 拒签
       ▼
  会签「供电合格/可交班」或挂整改；重大未闭禁签合格
       │
  放行或拒签；公开材料 L3；变更走 J 再触发
```

---

## 3. 核心交付：插页 AF + 拒签卡 + 与总三联单怎么写

### 3.1 什么时候贴 AF（而不是先贴 K / N / AA）

| 现场要办的事 | 主贴 | 说明 |
|--------------|------|------|
| 切换窗、油机试车、供电巡检合格签、假绿拒签 | **AF** | 本篇主职 |
| 开站/交维第一次市电↔后备剧本 | **K**（可挂 AF） | 交维物理剧本；交维后周期试车主贴 AF |
| 告警风暴、时钟漂移、假采集 | **N** | 监控治理；不顶替试车签 |
| 交维后首年日历抽检供电 | **AA**（看 AF） | 日历抽检≠本期切换验 |
| 大屏全绿想直接签供电合格 | **AF-治 + R** | 假绿≠切换/试车通过 |
| 套邻站旧试车报告 | **AF-治** | 禁套；须本期本机房实测 |

### 3.2 插页 AF · 切 / 油 / 巡 / 验 / 治（挂在总三联单或切换/试车单后）

| 插页行 | 检查项（教学） | 缺了怎么办 |
|--------|----------------|------------|
| **AF1** | 切换/试车窗书面在（日期角色/天窗角色）；相关角色到场清单勾选 | 缺 → **拒切换/拒签** |
| **AF2** | 书面切倒方案在：切出顺序、稳载观察、回切顺序、异常中止条件（挂 K 指针） | 缺 → **拒切换** |
| **AF3** | 油机主人角色书面；燃油/机油/冷却/电瓶状态有账；上次试车日可追溯 | 缺 → **拒签合格** |
| **AF4** | 机房供电巡检路线与对象清单：市电进线、ATS、整流/UPS、直流屏、油机侧、环境角色项 | 缺 → **拒签** |
| **AF5** | 本机房本期实测记录在；脱敏机房编号与窗一致；禁套他站他期 | 套/缺 → **拒签** |
| **AF6** | 回切成功 + 告警联动核对（与 N 指针：风暴是否可解释）有记录 | 该核未核 → **有条件整改或拒签** |
| **AF7** | 「供电巡检/切换合格」会签：授权本人签；重大未闭禁合格 | 缺签 → **拒签** |
| **AF8** | 公开材料 L3；变更项走 J；禁功率战叙事 | 违 → **治理** |

> 插页每一行都对应硬规则：AF1/AF2→规则1，AF3→规则2，AF4→规则3，AF5/AF6→规则4，AF7→规则5，顶替/假绿→规则6，AF8→规则7/8。**任何一行缺项，就停在那一行。**

### 3.3 和总三联单怎么写（接手册06）

- **现象栏**：写「切换窗角色 / 试车未实车 / 巡检漏项 / 回切未核」等可复核现象，**不写空口玄学**。  
- **贴纸栏**：主贴 **AF**；支撑可贴 K / N / AA / AC / AD / R / T / J。  
- **处置栏**：拒签 / 补窗 / 补油机账 / 重测 / 挂 R/N/J——**写动作，不写空口字段**。  
- **脱敏**：机房用角色编号；禁序列号全文、禁真实站名。

### 3.4 《本网油机市电切换与机房供电巡检台账卡》预告

§7 给出可复印模板：封面拒签门槛、切换窗页、油机账页、巡检路线页、实测页、会签合格页、夜班速填五行。**一张卡跑完一窗切换/一次月度试车：窗→油→巡→验→签**；与 K 交维剧本、N 监控、AA 巡检日历指针对齐，避免「交维做过一次就永远当供电合格」。

### 3.5 拒签卡（可贴台账卡封面）

```text
  ┌──────── AF 拒签卡（教学）────────┐
  │ □ 无书面切换/试车窗或方案          │
  │ □ 该到场角色未到场                 │
  │ □ 油机无主人 / 燃油冷却电瓶账断档  │
  │ □ 巡检路线未跑完 / 对象漏项        │
  │ □ 套他站他期报告 / 只看绿灯        │
  │ □ 回切或告警联动未核               │
  │ □ 用 K/N/AA 顶替主贴 AF            │
  │ □ 假绿想签合格（挂 R）             │
  │ □ 倒换窗功率战叙事                 │
  │ □ 公开材料未 L3                    │
  └────────────────────────────────────┘
```

---

## 4. 深潜：八条硬规则 + 分诊题 + 最小集 + 台账路径 + 15分钟清单

### 4.1 八条硬规则（本篇钉子）

1. **切换/试车窗与书面方案钉死：无书面切换窗（或试车窗）与切倒方案不得切换、不得签「供电合格」；该到场未到场视为未完成**。  
2. **油机与燃油/冷却/电瓶等有主人有账：油机本体清单与月度/周期试车台账须有书面主人；账断档、明显缺油不得进入可签状态**。  
3. **机房供电巡检周期与对象钉死：巡检路线、对象清单、周期（周/月角色）书面固定；路过看一眼不算巡检**。  
4. **本机房本期切换/试车实测：须本脱敏机房、本窗、含电压/负载/回切/告警联动（角色项）；禁套他站/他期报告**。  
5. **切换/试车通过才签：授权本人会签后，方可签「供电巡检/切换合格/可交班」；重大未闭项禁合格**。  
6. **禁顶替：可挂 K/N/AA/AC/AD/R 支撑，但油机/市电切换与机房供电巡检主贴 AF；K 交维签、N 监控绿、AA 抽检签均不得顶替 AF 本期切换/试车签；主贴 AF；监测大屏/系统绿灯、假绿不等于放行（挂 R）**。  
7. **倒换窗射频抖动禁功率战；监控风暴挂 N；换油机控制器/改 ATS 定值/改配电拓扑等变更走 J 并评估再验**。  
8. **对外/公开仓一律脱敏 L3；禁贴真实站名/机房全称/油机序列号全文/可还原试车曲线含定位信息/联系人**。

> 法规锚点（已核公开原文，教学转述，**以原文为准**）：无线电管理与台站、频率许可决定「台站与设备按什么秩序管」——**无窗乱切、无试车冒充备电过关，不是法外运维智慧**。医院应急电源试车与 ATS/电信 −48 V 公开资料只作故事与方法类比（§2.2）：**窗要约、油要账、巡要期、验要测、绿灯不算过**——翻译成本网语言就是 AF-切 / AF-油 / AF-巡 / AF-验 / AF-治。**这些是供电巡检与切换秩序，不是「随便按 ATS」「拷邻站报告」「抬功率压倒换抖」的借口。**

**签字前冻结清单**（未过 §2.6 流程图任何一格时）：签「供电合格/可交班」、对外宣传「分钟级一键倒换秒过」、把未试车写成已过。允许做的：补窗、补油机账、重巡、重测、挂 R/N/J、内部挂整改。

### 4.2 分诊题：这件事贴 AF 还是贴别的？

| 现场问题 | 先问 | 主贴 |
|----------|------|------|
| 交维第一次倒换剧本怎么跑 | 交维物理 | **K** |
| 网管铃狂响、时钟不对 | 监控/对时 | **N** |
| 首年巡检该不该抽这机房供电 | 日历 | **AA**（看 AF） |
| 本月油机试车窗约了没 | 窗与方案 | **AF-切** |
| 日用箱油位谁负责 | 主人台账 | **AF-油** |
| 邻站试车报告能不能用 | 是否本机房本期 | **AF-验/治** |
| 大屏全绿想签供电合格 | 有无会签实测 | **AF-治 + R** |
| 倒换窗基站抖、想抬功率 | 先供电还是射频 | **AF-治 + N**（禁功率战） |
| ATS 定值改了要不要再验 | 变更 | **J + AF** |

### 4.3 「供电合格」最小集（AF）——缺页不能签「供电巡检/切换合格」

| 序号 | 最小集项（教学） | 为什么必须有 | 缺了会怎样 |
|------|------------------|--------------|------------|
| 1 | **书面切换/试车窗**与到场角色勾选 | 无窗则操作无可追溯 | 拒切换/拒签 |
| 2 | **书面切倒方案**（挂 K 指针） | 防「随便按一下」 | 拒切换 |
| 3 | **油机主人**与燃油/冷却/电瓶账 | 防掉电才发现没油 | 拒签 |
| 4 | **巡检路线与对象**清单 | 防路过冒充巡检 | 拒签 |
| 5 | **本机房本期**实测记录 | 防套报告 | 拒签 |
| 6 | **回切 + 告警联动**核对 | 切出去还要回得来 | 该核未核→整改或拒 |
| 7 | **授权本人会签** | 可复核 | 「系统绿」不够 |
| 8 | **重大未闭清单**（若有）有主有期 | 带病合格禁 | 重大未闭→拒合格 |
| 9 | **公开材料 L3** | 防定位泄露 | 违→治理 |

> **口诀**：窗、案、油、巡、房、回、签、闭、密——**九字供电钉**（教学记忆；现场以本网书面规程为准，但 **书面窗 + 油机账 + 本机房本期实测 + 会签** 几乎不可砍）。  
> **弱项短补（为什么倒换窗要先问供电）**：切换瞬间电压/相位冲击，基站可能重启、监测短暂假绿、上行登记失败——**12.5 kHz / 4FSK / 2-slot TDMA 的空口台阶没变**，变的是「这台 ICU 监护仪」有没有干净电。只开射频工单抬功率，等于医院发电机试车抖电时去拧监护仪灵敏度旋钮。**先 AF（及 K/N 指针），再谈射频。**

### 4.4 切换窗清单（AF-切）——缺页不能切

| 清单项（教学） | 像医院试车预约 | 未齐就切换？ |
|----------------|----------------|--------------|
| 书面窗（日期/时段角色） | 预约手术室停电演练窗 | 否 |
| 书面切倒方案（切出/稳载/回切/中止） | 书面演练脚本 | 否 |
| 到场角色勾选（电源/网管/站务角色） | 相关科室到场 | 关键未到=未完成 |
| 业务影响告知角色（若本网要求） | 病区知情 | 按本网制度 |
| 中止与回退条件书面 | 异常即停 | 否→拒切 |

### 4.5 油机与巡检清单（AF-油 / AF-巡）

| 清单项（教学） | 像什么 | 未齐？ |
|----------------|--------|--------|
| 油机主人角色 | 设备科主人 | 无主→拒签 |
| 燃油/日用箱油位记录 | 日用箱巡查 | 断档→拒签 |
| 机油/冷却液/电瓶状态 | 周检项 | 漏→整改或拒 |
| 上次试车日与结果 | 月度试车账 | 超期未试→拒签合格 |
| 巡检路线图角色 | 配电室路线 | 无路线→拒签 |
| 对象：市电进线·ATS·整流/UPS·直流屏·油机侧 | 对象清单 | 漏项→整改或拒 |

### 4.6 与 K / N / AA / AC / AD 的分工表（钉死，防互相顶替）

| 贴纸 | 主职一句话 | 能不能顶替 AF？ |
|------|------------|-----------------|
| **K** | 交维物理倒换剧本 | **不能**；交维签≠本期月度试车签 |
| **N** | 监控对时与告警风暴 | **不能**；风暴理清≠试车过 |
| **AA** | 首年巡检日历 | **不能**；抽检≠本期切换验 |
| **AC** | 机动开撤（可勾电源） | **不能**；车载勾选≠固定机房 AF |
| **AD** | 备件金机准用 | **不能**；仪表准用≠供电合格 |
| **AF** | 切换窗·油机试车·供电巡检秩序与合格签 | 本篇主贴 |
| **R** | 假绿提醒 | 支撑 |
| **J** | 变更 | 改 ATS/油机/配电后触发再验 |

### 4.7 台账路径（一窗切换/一次月度试车跑完）

| 阶段 | 插页/产物 | 子类 |
|------|-----------|------|
| 约窗 | AF1/AF2；到场清单 | AF-切 |
| 清油机 | AF3；燃油冷却电瓶账 | AF-油 |
| 巡检 | AF4；路线对象勾选 | AF-巡 |
| 实测 | AF5/AF6；本期本房 | AF-验 |
| 会签 | AF7；合格或整改 | — |
| 公开/变更 | AF8；L3；J | AF-治 |

### 4.8 签字前 15 分钟清单（可复印）

| 分钟 | 动作 |
|------|------|
| 0–3 | AF1/AF2：窗与方案在？到场齐？ |
| 3–6 | AF3：油位/冷却/电瓶账在？上次试车日？ |
| 6–9 | AF4：巡检路线对象勾完？ |
| 9–12 | AF5/AF6：本期实测与回切告警核在？禁套？ |
| 12–15 | AF7/AF8：会签齐？重大未闭？L3？拒签卡 |

### 4.9 「假绿 / 套报告 / 随便按」对照表（钉死）

| 现场说法 | 像医院故事 | 处置 |
|----------|------------|------|
| 网管全绿签合格 | 配电柜绿灯当试车过 | 拒签；挂 R；主贴 AF |
| 邻站报告拷过来 | 抄邻院试车账 | 拒签；AF-治 |
| 夜班随便按 ATS | 随便踩油门 | 拒切；补窗补方案 |
| 交维 K 签过不用再试 | 开业验收顶掉月度试车 | 规则6；主贴 AF |
| 倒换抖就抬功率 | 拧监护仪灵敏度 | 禁功率战；挂 N/AF |

### 4.10 双路市电 / UPS / 整流 −48 V 与 AF 的咬合

- **双路市电切换**：仍走 AF-切窗与方案；对象清单含两路进线与切换装置角色。  
- **UPS**：巡检对象可含；UPS 维护细节以本网规程为准，AF 钉「有没有按路线检、本期有没有验」。  
- **整流 / −48 V 直流屏**：电信机房常见；切换间隙常靠电池浮充——**电池状态进 AF-巡/油侧相关项或另册，但不得用「电池还在」顶替油机试车**。  
- **K 指针**：交维时已跑过的物理剧本可复用为 AF 方案附件，**不能**用旧交维签日期顶本期窗。

### 4.11 与首年巡检（AA）/ 机动站（AC）怎么配合

- AA 抽到供电项：看 AF 台账是否断档；缺则主贴 AF 整改，AA 记抽检结果。  
- AC 机动站电源勾选：回固定机房后仍要接上 AF 巡检/试车指针，**车载一夜≠机房月度试车**。

### 4.12 倒换窗话务抖与投诉（T）怎么并存

- 先 AF/N：供电与监控解释得清不清。  
- 解释不清再挂 T/射频分诊；**禁止**一抖就功率战。  
- 上行更脆：倒换后先抽测上行登记/话音，再下「覆盖病」结论。

---

## 5. 现场映射：原话速查、对话脚本、夜班、禁写词、交班口述

### 5.1 原话 → 贴纸速查

| 原话 | 贴纸 | 追问 |
|------|------|------|
| 「ATS 亮着，按一下试试」 | AF-切 | 书面窗？方案？到场？ |
| 「市电掉了油机没起来——没油」 | AF-油 | 主人？油位账？上次试车？ |
| 「供电巡检上个月路过看过」 | AF-巡 | 路线对象周期？勾选单？ |
| 「邻站试车报告拷过来」 | AF-治 | 本机房本期窗号？禁套 |
| 「K 交维签过，不用再贴 AF」 | AF-治 | 规则6：禁顶替；主贴 AF |
| 「网管全绿，签供电合格」 | AF-治 + R | 会签？假绿≠通过 |
| 「倒换抖一下，功率抬一点」 | AF-治 + N | 禁功率战；先供电 |
| 「油机序列号试车曲线发群」 | AF-治 | 脱敏 L3；撤回 |

### 5.2 三段对话脚本（可练）

**脚本 A · 拒签（随便按 ATS）**  
对方：「夜班没事，ATS 按一下练手。」  
你：「AF-切：无书面窗与方案不得切换。不是不练，是拒无窗乱切——约窗、方案、到场齐了，我才能走实测闸。」

**脚本 B · 拒签（假绿）**  
对方：「大屏全绿，签供电合格吧。」  
你：「AF-治 + R：假绿≠本期切换/试车通过。AF5/AF6 实测与回切告警核在哪里？没有就不能签合格。」

**脚本 C · 拒签（套邻站报告）**  
对方：「邻站上周测过，改个机房号交差。」  
你：「AF-验/治：禁套他站他期。要过闸，就本窗本机房实测——改号不是试车。」

### 5.3 夜班压缩卡（四问）

1. **窗？** 今晚有没有书面切换/试车窗？  
2. **油？** 油位/电瓶账是否断档？  
3. **验？** 是本期本机房，还是拷贝？  
4. **签？** 会签人是授权本人吗？假绿有没有挂 R？

### 5.4 禁写词（三联单/交班）

- ❌「估计有油」「应该能切」「网管绿就是过了」「跟邻站一样」「功率抬稳就行」  
- ✅「书面窗角色××」「油位账日期角色××」「本期实测记录号角色××」「回切核完成」「挂 R：假绿未验」

### 5.5 交班口述 30 秒模板

> 「本班机房角色××：AF 窗××（有/无）；油机账（正常/断档项）；巡检路线（完成/漏项）；本期实测（有/无/拒签原因）；会签（已签/未签）；挂 R/N/J（有/无）。下班续：______。」

---

## 6. 工作实例（12 则，教学虚构，L3）

1. **夜班无窗按 ATS**  
   现象：无书面窗试切，基站抖、监测闪。  
   处置：AF-切 拒认操作；补窗补方案；挂 N 看风暴；禁功率战。  

2. **市电闪断油机没油**  
   现象：日用箱空，油机未起。  
   处置：AF-油 主人追责补账；拒签「供电合格」直至补油+试车窗。  

3. **网管全绿半年未实车**  
   现象：大屏绿，试车台账停在半年前。  
   处置：AF-治 + R 假绿；重开试车窗；主贴 AF。  

4. **套邻站试车报告**  
   现象：报告机房号涂改痕迹。  
   处置：AF-验/治 拒签；本窗重测。  

5. **用 K 交维签顶月度试车**  
   现象：「交维做过倒换，不用月度试。」  
   处置：规则6；K 可挂支撑，主贴仍 AF。  

6. **巡检只看整流面板**  
   现象：油机侧、ATS、电瓶未勾。  
   处置：AF-巡 漏项整改；未齐拒签合格。  

7. **切出成功但未回切核**  
   现象：停在油机侧交班。  
   处置：AF6 强制回切核；未核=未完成。  

8. **倒换窗抬功率压登记失败**  
   现象：上行失败被写成覆盖病。  
   处置：AF-治 禁功率战；先 AF/N；上行抽测。  

9. **改 ATS 延时定值未走 J**  
   现象：私自改参数后试车「更快」。  
   处置：挂 J；回退或评估后 AF 再验。  

10. **机动站 AC 电源勾选冒充机房 AF**  
    现象：车载一夜勾选当月度试车。  
    处置：AC≠AF；固定机房另开 AF 窗。  

11. **告警风暴未对时就定「油机故障」**  
    现象：时钟漂移导致因果颠倒。  
    处置：先 N 对时；再 AF 验；禁空口定责。  

12. **公开群发油机序列号与曲线**  
    现象：含可定位机房信息。  
    处置：AF-治 规则8；撤回；L3 重发教学版。  

---

## 7. 台账卡模板（《本网油机市电切换与机房供电巡检台账卡》）

> 教学模板，可复印；字段用角色标签；**L3**。

### 7.1 封面

| 项 | 填写（角色） |
|----|--------------|
| 脱敏机房编号 | |
| 本期窗编号 | |
| 主贴 | **AF** |
| 支撑贴 | K / N / AA / R / J（勾选） |
| 拒签卡 | 已贴 □ / 触发项： |

### 7.2 切换窗页（AF-切）

| 项 | 是/否/角色值 |
|----|--------------|
| 书面窗日期时段 | |
| 书面切倒方案附件号 | |
| 到场角色勾选 | 电源□ 网管□ 站务□ 其他□ |
| 业务影响告知 | 已□ 不涉及□ |

### 7.3 油机账页（AF-油）

| 项 | 角色值 |
|----|--------|
| 油机主人角色 | |
| 燃油/日用箱 | 油位角色 / 记录日 |
| 机油 / 冷却 | 状态角色 / 记录日 |
| 电瓶 | 状态角色 / 记录日 |
| 上次试车日与结果角色 | |

### 7.4 巡检路线页（AF-巡）

| 对象 | 勾选 | 异常简述（L3） |
|------|------|----------------|
| 市电进线 | □ | |
| ATS/切换装置 | □ | |
| 整流 / UPS | □ | |
| 直流屏 / −48 V 角色 | □ | |
| 油机侧外观与附件 | □ | |
| 环境/接地角色项 | □ | |

### 7.5 实测页（AF-验）

| 项 | 角色记录 |
|----|----------|
| 切出时刻角色 | |
| 电压/频率观察角色 | |
| 负载观察角色 | |
| 稳载时长角色 | |
| 回切时刻与结果 | |
| 告警联动核对（N 指针） | |
| 禁套声明：本机房本期 | 签 |

### 7.6 会签页（AF7）

| 角色 | 本人签 | 日期角色 |
|------|--------|----------|
| 电源授权 | | |
| 网管/值班授权 | | |
| 结论：合格□ 有条件整改□ 拒签□ | | |
| 重大未闭项主人与期 | | |

### 7.7 夜班速填五行

1. 窗：有 / 无  
2. 油账：正常 / 断档项××  
3. 巡检：完成 / 漏××  
4. 实测：有 / 无 / 拒签原因××  
5. 挂牌：R/N/J 有无  

---

## 8. 术语表（本篇约 18 词）+ 易错观念

| 术语 | 一句话（教学） |
|------|----------------|
| **市电** | 正常公用或进线电源（角色称谓） |
| **油机** | 柴油（或本网规定燃料）发电机组备用电源 |
| **ATS** | 自动转换开关；监测市电并协调切向备用源 |
| **切倒方案** | 书面规定的切出、稳载、回切、中止顺序 |
| **AF-切** | 窗钉死、方案书面、到场齐全 |
| **AF-油** | 油机本体与试车台账有主人 |
| **AF-巡** | 机房供电巡检路线与周期钉死 |
| **AF-验** | 本机房本期切换/试车实测 |
| **AF-治** | 假绿、顶替、套报告、功率战、泄密治理 |
| **假绿** | 系统/大屏显示正常，但无本期切换/试车会签 |
| **套报告** | 把他站他期记录改号当本期 |
| **回切** | 市电恢复后从油机侧切回市电侧并确认 |
| **告警联动** | 切换过程告警是否与 N 监控语义一致可解释 |
| **九字供电钉** | 窗案油巡房回签闭密（教学记忆） |
| **−48 V** | 电信机房常见直流供电标称（公开常识） |
| **整流** | 交流转直流供负载并浮充电池 |
| **与 K/N/AA 分工** | 交维剧本 / 监控风暴 / 首年日历；AF 管切换巡检门卫 |
| **倒换窗冲击** | 切换瞬间电压/相位变化可能导致基站抖动或重启 |

**易错观念**

- ❌「网管绿=备电过」→ ✅ 假绿挂 R，主贴 AF。  
- ❌「交维 K 签过=永远不用试」→ ✅ K 不顶替 AF 本期。  
- ❌「拷邻站报告更快」→ ✅ 禁套；本窗本机房实测。  
- ❌「随便按一下练手」→ ✅ 无窗拒切。  
- ❌「倒换抖就抬功率」→ ✅ 禁功率战；先供电与 N。

---

## 9. 自测（12 题）+ 参考答案

1. 贴纸 AF 五个子类是什么？各用四个字以内说明。  
2. 医院备用发电机试车故事里，「试车窗钉死≠随便踩油门」主要对应 AF 哪一段？  
3. 八条硬规则里，哪一条要求切换/试车窗与书面方案钉死？  
4. 为什么倒换窗要「先问供电再开射频工单」？与 12.5 kHz / 4FSK / 2-slot 有什么关系？  
5. 「供电合格」至少要具备哪几样（九字供电钉里不可砍的）？  
6. 用 K 交维签顶掉本期油机试车，违反哪条？主贴谁？  
7. AF 与 K / N / AA 的分工一句话？  
8. 套邻站试车报告，主贴什么？能不能改号交差？  
9. 大屏全绿想签供电合格，应挂什么提醒？主贴谁？  
10. 机动站 AC 电源勾选，能不能代替固定机房 AF 月度试车？  
11. 私自改 ATS 定值后应走什么变更贴纸并怎样处理？  
12. 公开材料能不能贴真实油机序列号与机房全称？依据哪条规则？

### 参考答案

1. **切**（窗与方案到场）、**油**（油机账与试车）、**巡**（供电巡检周期对象）、**验**（本机房本期实测）、**治**（假绿顶替套报告功率战泄密）。  
2. **AF-切**（亦可答治：禁随便踩）。  
3. **规则1**。  
4. 切换冲击可能导致重启/假绿/话务抖；空口台阶（12.5 kHz/4FSK/2-slot）没变，先证供电再谈射频，避免误开功率战。  
5. **书面窗、油机账、本机房本期实测、会签**（规则1–5；九字钉核心）。  
6. **规则6**；主贴仍是 **AF**。  
7. **K 交维剧本、N 监控风暴、AA 首年日历、AF 管切换窗·油机试车·供电巡检能不能签合格**。  
8. **AF-治**；**不能**。  
9. 挂 **R**；主贴 **AF**（规则6）。  
10. **不能**；AC 勾选≠ AF 机房试车窗。  
11. **J**，并重开 AF 验窗（规则7）。  
12. **不能**；**规则8 脱敏 L3**。

---

## 10. 加深阅读与视频（均已用 curl / oEmbed 核对；以核验当时为准）

**本篇专项方法级阅读（ATS / 油机试车 / 电信机房电源；借秩序，不替代本网 AF 签字）**  
1. **[DIYPowers · What Is an ATS for a Diesel Generator](https://www.diypowers.com/news/what-is-an-ats-for-a-diesel-generator)**——ATS 监测市电→启机→切载→回切→停机六步直觉（厂商科普；**不是**本网 AF 法定制度）。  
2. **[Wikipedia · Automatic transfer switch](https://en.wikipedia.org/wiki/Automatic_transfer_switch)** · **[Transfer switch](https://en.wikipedia.org/wiki/Transfer_switch)** · **[Diesel generator](https://en.wikipedia.org/wiki/Diesel_generator)** · **[Standby generator](https://en.wikipedia.org/wiki/Standby_generator)**——转换开关与备用发电机基础词条。  
3. **[Wikipedia · Uninterruptible power supply](https://en.wikipedia.org/wiki/Uninterruptible_power_supply)** · **[Rectifier](https://en.wikipedia.org/wiki/Rectifier)** · **[Emergency power system](https://en.wikipedia.org/wiki/Emergency_power_system)** · **[Power outage](https://en.wikipedia.org/wiki/Power_outage)**——UPS/整流/应急电源/停电基础。  
4. **[Wikipedia · Battery room](https://en.wikipedia.org/wiki/Battery_room)** · **[VRLA battery](https://en.wikipedia.org/wiki/VRLA_battery)** · **[Lead–acid battery](https://en.wikipedia.org/wiki/Lead%E2%80%93acid_battery)** · **[Switchgear](https://en.wikipedia.org/wiki/Switchgear)** · **[Circuit breaker](https://en.wikipedia.org/wiki/Circuit_breaker)**——电池室/开关设备相关词条。  
5. **[Cummins 公开 PDF · NFPA 110 Testing and Service Requirements for Standby Power Systems](https://www.cummins.com/sites/default/files/2021-02/External%20%28Final%29%20NFPA%20110%20Testing%20and%20service%20requirements%20for%20Standby%20Power%20Systems_12.15.2020.pdf)**——备用电源月度试车/维护公开转述（**境外标准教学类比，非中国专网法定依据**）。  
6. **[Minnesota Dept. of Health · Inspection and Testing of Emergency Generators（PDF）](https://www.health.mn.gov/facilities/regulation/engineering/lscgensets24.pdf)**——医院应急发电机周检/月度带载试车公开检查要点（**故事类比：窗、油、冷却、电瓶、要留记录**）。  
7. **[NFPA · NFPA 110 标准入口](https://www.nfpa.org/codes-and-standards/all-codes-and-standards/list-of-codes-and-standards/detail?code=110)** · **[产品页入口](https://www.nfpa.org/product/nfpa-110-standard/p0110code)**——备用电源系统标准公开入口（**只借「要测要记」秩序**）。  
8. **[ChatDiagram · Telecom site DC battery backup SLD 例](https://www.chatdiagram.com/example/sld-telecom-site-dc-battery-backup)**——电信站市电/油机/ATS/整流/−48 V/电池单线图公开例（借「切换间隙电池扛」）。  
9. **[Vertiv · Telecom solutions](https://www.vertiv.com/en-us/solutions/telecom/)** · **[Eltek](https://www.eltek.com/)** · **[Generac · Automatic transfer switches](https://www.generac.com/industrial/products/automatic-transfer-switches)**——机房/电信电源与 ATS 厂商公开入口（科普级）。  
10. **[Wikipedia · Preventive maintenance](https://en.wikipedia.org/wiki/Preventive_maintenance)** · **[Facility management](https://en.wikipedia.org/wiki/Facility_management)** · **[Telephone exchange](https://en.wikipedia.org/wiki/Telephone_exchange)**——预防性维护与机房直觉。  
11. **[DMR Association · Standards](https://www.dmrassociation.org/dmr-standards.html)** · **[首页](https://www.dmrassociation.org/)** · **[TS 102 361-1 PDF](https://dmrassociation.org/public-downloads/standards/ts_10236101v020701p.pdf)**——空中接口标准入口（**不规定**油机试车台账）。  
12. **[Tait Communications](https://www.taitcommunications.com/)** · **[Tait Radio Academy](https://www.taitradioacademy.com/)** · **[Hytera](https://www.hytera.com/)** · **[Motorola Solutions](https://www.motorolasolutions.com/)** · **[Sepura](https://www.sepura.com/)**——专网厂商公开入口（电源交维常与 K 同读）。

**故事类比：医院应急电源 / 双电源演练（只借直觉，不是台站法定依据）**  
13. 上文第 5–7 条（NFPA 110 / 医院发电机检查 PDF）即故事主锚。  
14. **[应急消防相关公开入口例 · 119 消防宣传](https://js.119.gov.cn/)** · **[国务院公报相关消防法规公开例](https://www.gov.cn/gongbao/content/2021/content_5623051.htm)**——只借「要演练、要记录」秩序（**消防/应急规范，非无线电 AF 依据**）。  
15. Wikipedia：[Digital mobile radio](https://en.wikipedia.org/wiki/Digital_mobile_radio) · [Land mobile radio system](https://en.wikipedia.org/wiki/Land_mobile_radio_system)。

**国内无线电法规（台站秩序指针；无窗乱切不是法外）**  
16. **[《中华人民共和国无线电管理条例》（中国政府网）](https://www.gov.cn/zhengce/zhengceku/2016-11/25/content_5137687.htm)** · **[国务院公报版](https://www.gov.cn/gongbao/content/2016/content_5148745.htm)**。  
17. **[《无线电频率使用许可管理办法》（中国政府网）](https://www.gov.cn/zhengce/2022-08/23/content_5722706.htm)**。  
18. **[《地面无线电台（站）管理规定》（中国政府网）](https://www.gov.cn/zhengce/202310/content_6908889.htm)** · **[国务院公报 · 工信部令第60号](https://www.gov.cn/gongbao/content/2023/content_5745291.htm)**。  
19. **[无线电管理局首页](https://www.miit.gov.cn/jgsj/wgj/index.html)** · **[政策法规入口](https://www.miit.gov.cn/jgsj/wgj/zcfg/index.html)** · **[工信部首页](https://www.miit.gov.cn/)**（部分出口偶发 403，以可访问为准）。

**ITU / ETSI / 验收方法级**  
20. **[ITU-R SM.1753](https://www.itu.int/rec/R-REC-SM.1753/en)** · **[ITU-R Monitoring](https://www.itu.int/en/ITU-R/terrestrial/monitoring/Pages/default.aspx)**。  
21. **[ETSI Standards](https://www.etsi.org/standards)**。  
22. **[P25 Best Practice · Field Acceptance Tests](https://www.p25bestpractice.com/implementing/field-acceptance-tests/)** · **[Flowdit · SAT](https://flowdit.com/site-acceptance-test/)**——到站/现场合格直觉（合格步骤≠假绿）。

**测量 / 站点维护相关公开资料（看懂「巡与记」，不是造假教程）**  
23. Wikipedia：[Standing wave ratio](https://en.wikipedia.org/wiki/Standing_wave_ratio) · [Noise floor](https://en.wikipedia.org/wiki/Noise_floor) · [RSSI](https://en.wikipedia.org/wiki/Received_signal_strength_indication) · [Spectrum analyzer](https://en.wikipedia.org/wiki/Spectrum_analyzer)。  
24. **[Rohde & Schwarz · EMF testing](https://www.rohde-schwarz.com/us/solutions/electronics-testing/emc-testing/emf-testing/emf-testing_253445.html)**——仪器公开入口。

**视频（YouTube，已用 oEmbed 核验标题与频道）**  
25. **[Cummins · Integrated Power Systems Ep.8: Transfer Switch Functionalities & Applications](https://www.youtube.com/watch?v=6idadtpqSrg)**——ATS 功能与应用（厂商向；借「切载/回切/试车行使」）。  
26. **[Eaton PSEC · Automatic transfer switch (ATS) fundamentals](https://www.youtube.com/watch?v=yjphp4SBkSA)**——ATS 基础（厂商向；**不是** AF 台账专项）。  
27. **[Standby Power Solutions · Transfer Switch Sequence of Operation OTIII](https://www.youtube.com/watch?v=-g5C_LP39ys)**——转换开关动作顺序演示。  
28. **[RJCONTROL · Anatomy of an Automatic Transfer Switch ASCO](https://www.youtube.com/watch?v=y8AmrnCSRDE)**——ATS 结构直观（厂商/集成向）。  
29. **[S Snider · Generac automatic transfer switch explained, demo](https://www.youtube.com/watch?v=rT_3JYZS9Mg)**——家用/小型 ATS 演示（借「有转换才有备电闭环」）。  
30. **[MPSCS · Site Maintenance Inspection and Preventative Maintenance](https://www.youtube.com/watch?v=4IRdxeXN1do)**——站点维护与记录（借「要巡要记」）。  
31. **[Engineered Vision · FAT and SAT Explained](https://www.youtube.com/watch?v=x7qNC6Rtp9I)** · **[Careers360 · FAT & SAT](https://www.youtube.com/watch?v=3aafLF9o0NA)**——出厂/到站合格直觉（回指：假绿≠会签）。  
32. **[Scanner School · What is DMR?](https://www.youtube.com/watch?v=aQX_JbTbXuY)**（弱项：时隙与数字话音）。  
33. **[Rohde & Schwarz · Understanding Spectrum Analyzers – ACLR](https://www.youtube.com/watch?v=mco_BJ1mjNo)** · **[Shure · What is Intermodulation?](https://www.youtube.com/watch?v=IrlyAei02_o)**——频谱/互调；对照禁功率战。  
34. **[NATEsafety · How to Conduct Tower Inspections](https://www.youtube.com/watch?v=dFs4At6-hhU)** · **[Sunil Kashyap · How to perform site audit or RF audit](https://www.youtube.com/watch?v=7Awj0-rDfeA)**——巡检/审计通用视频。

> **诚实说明**：没有找到「DMR 专网油机/市电切换与机房供电巡检制度（含贴纸 AF + 插页 AF1–AF8 + 医院备用发电机月度试车隐喻 + 拒签卡 + 与 K/N/AA 分工表）」的专项中文公开视频或制度文章；上文最贴题的是 **ATS/柴油机公开科普与视频**、**NFPA 110 / 医院应急发电机检查公开 PDF（故事类比）**、**电信 −48 V / ATS 单线图公开例**，以及站点维护/FAT-SAT/DMR 基础与频谱互调视频。其余为国内无线电法规与 ETSI/DMR 入口。需按贴纸 AF 与 AF1–AF8 拼进本网流程。`video_found=true`（ATS/转换开关专项视频 + 通用巡检/FAT-SAT/DMR 基础），**非** AF 台账专项。部分境外厂商长文页（如部分 Eaton/Analog 域名）在核验出口偶发不可达，本篇以已 200/oEmbed 通过的链接为准。任何「教你如何伪造试车账」「如何套邻站报告过关」「如何抬功率压倒换抖」「如何绕过告警」的页面即使 200，本篇也**不引用**。

**库内必回：** 手册12（K）、15（N）、28（AA）、30（AC）、31（AD）、32（AE）、19（R）、21（T）、06（脱敏）、`加餐_频率带宽与调制解调.md`。

---

## 11. 收束：你今天带走什么；下一篇候选

### 11.1 带走的钉子
- 贴纸 **AF** 五子类：切 / 油 / 巡 / 验 / 治——双字母续写的第六张，负责切换窗·油机试车·机房供电巡检「窗清不清、账清不清、本期过了没有」。  
- 故事：医院备用发电机月度试车 + 配电室双电源切换演练——窗钉死≠随便踩油门；市电掉了才发现没油=拒签；网管绿但半年没实车=假绿；套邻站报告=拒签。  
- 阶段梯：钉窗 → 清油机账 → 巡检到位 → 本期实测 → 会签合格 → 变更再验。  
- 八条硬规则：**切换/试车窗与书面方案钉死**；**油机与燃油/冷却/电瓶有主人有账**；**机房供电巡检周期与对象钉死**；**本机房本期实测禁套他站**；**切换/试车通过才签**；**禁顶替 K/N/AA/AC/AD 等，主贴 AF，假绿≠放行挂 R**；**倒换窗禁功率战、监控风暴挂 N、变更走 J**；**脱敏 L3**。

### 11.2 下一篇手册候选（本篇不写正文）
- **电池与充电器梯队轮换与容量抽检台账**（与 AF 油机/直流屏、AD 备件周转咬合，仍 L3）  
- **多业主合路/POI 机房责任界面与干扰分诊**（与 S/AE 界面咬合延伸）  
- **机房温湿度与空调联锁巡检边界**（与 AF 供电巡检、AA 首年巡检咬合）

### 11.3 给带新人的三句话
1. 备电不是网管绿就过：窗钉死，油机有账，本期实测，含回切。  
2. 试车不是随便踩油门：书面方案，到场齐全，会签才算供电合格。  
3. 假绿挂 R；主贴 AF；K/N 不顶替；倒换窗禁功率战；公开脱敏 L3。

### 11.4 一张图记住本篇（收工贴纸）
```text
  ┌────────── 贴纸 AF ──────────┐
  │ 切 窗钉死·书面方案·到场     │
  │ 油 燃油冷却电瓶·试车有账   │
  │ 巡 供电路线·对象·周期钉死 │
  │ 验 本机房本期·回切告警核   │
  │ 治 假绿顶替套报告功率战泄密 │
  └────────────────────────────┘
    医院油机试车 · 假绿≠供电合格
```

---

## 12. 本篇检查清单（自学打勾）
- [ ] 能背贴纸 AF 五子类与医院备用发电机月度试车 / 双电源切换演练故事  
- [ ] 能画 钉窗→清油机账→巡检→实测→会签→变更再验 阶段梯  
- [ ] 能背八条硬规则（窗方案、油机账、巡检周期、本期实测、切换才签、禁顶替假绿挂R、禁功率战挂N走J、L3）  
- [ ] 能背九字供电钉，并能讲清为什么倒换窗要先问供电  
- [ ] 会填插页 AF1–AF8、拒签卡与供电巡检台账卡  
- [ ] 能说出 AF 与 K/N/AA 分工，以及假绿/套报告/随便按三种拒签  
- [ ] 12 题自测过关  
- [ ] 知道 §10 诚实说明：无专项 AF 台账视频，仅 ATS/医院试车公开文 + 通用巡检视频 + ATS 专项视频  
- [ ] 回库用 L3 重对一次本网最近油机试车或市电切换：窗、油机账、巡检、本期实测、会签、未闭项

---

*手册33 · 油机市电切换与机房供电巡检 · 学习推送 · 2026-10-25 09:52 +08:00*
