# 手册 52 · 运维制度：机房新风正压与防火阀交底台账

> **手册模式 · 岗位深挖（机房新风台账钉死（新风/补风路径角色·新风机组/风阀角色·滤网与进风角色；编号脱敏） / 正压有主有窗有方法·准用期（正压测点角色·压差窗·准用期；正压表绿≠窗过；禁堵死新风冒充正压） / 防火阀窗与方法钉死（防火阀/防火烟阀交界、与 AL 气灭/AU 气流/AI 温湿度/AN 门禁边界；顺序与门限以本网与 OEM 书面为准；禁口头说试过阀、禁教绕防火阀联锁、禁教伪造阀位） / 本组本机房本期实测禁套他站他期正压曲线/阀位照片 / 会签才放行「机房新风正压与防火阀准用」 / 禁顶替 AI·AU·AL·AN·AA·N·AQ·AT·AO·AX·AF·AS·AD·AV·AR·AG·AP·AW / 主贴 AY 假绿≠放行挂 R / 新风·正压·防火阀异常风暴挂 N·新风策略/正压门限/防火阀联锁变更走 J·禁功率战·禁绕过防火阀与风阀联锁冒充准用过·禁堵死新风冒充正压·禁伪造新风正压防火阀台账·禁私下外泄机房坐标与防火阀编号全文 / 脱敏 L3）第 52 篇**（接第 40 课收官 · 手册 01–51 之后 · **不是第 52 课**）  
> 适合：已有贴纸 AF / AG / AP / AI / AO / AN / AD / AA / N / AQ / AR / AS / AT / AU / AV / AL / AW / AX / R / J，可一到「正压表绿就能签」「防火阀灯在位就算窗做完」「口头说试过阀就算方法过」「AI 温湿度签顶掉本期新风正压签」「AU 滤网压差气流过顶新风正压/防火阀签」「AL 气灭过顶防火阀交警边界」「AN 门禁过顶新风正压交底」「N 监控绿就算本期实测过」「AX 压缩机制冷剂过顶新风正压」「套邻站正压曲线改机房号」「堵死新风冒充正压」「绕防火阀联锁消告警」「功率战」「公开群贴真实防火阀编号与压差门限」就慌——想学会**新风台账钉死、正压有主有窗有方法、防火阀窗与方法钉死、本组本机房本期实测、会签才放行、禁顶替他贴、主贴 AY、假绿≠放行、新风/正压/防火阀异常挂 N、策略变更走 J、脱敏 L3**的人  
> 阅读量：约 **30–40 分钟** · **不重写手册36（AI）/ 48（AU）/ 39（AL）/ 41（AN）/ 15（N）/ 51（AX）/ 47（AT）/ 42（AO）/ 50（AW）/ 46（AS）/ 33（AF）/ 31（AD）/ 28（AA）/ 44（AQ）/ 49（AV）/ 45（AR）/ 34（AG）/ 43（AP）全文**（只给指针）、**不 dump 空口字段**、**不发明条款号**、**不写真实频点 / 站名 / 机房全称 / 防火阀编号全文 / 单位名 / 联系人**（教学虚构、L3）· **不教绕过防火阀/风阀联锁、不教堵死新风冒充正压、不教伪造新风正压防火阀台账、不教功率战、不教假绿顶替新风正压/防火阀签、不教套他站他期正压曲线/阀位照片**——只讲**机房新风正压与防火阀交底台账、能不能签「机房新风正压与防火阀准用」** · 要把「**新风有账；正压有窗；防火阀有法；会签才放；主贴 AY；假绿≠放行；挂 N 禁功率战走 J；脱敏 L3**」钉成肌肉记忆  
> **频谱 / 调制提醒（弱项短补）**：一条 DMR 信道「车道宽」**12.5 kHz**，信号主体「车身」占用带宽通常更窄（国无办〔2025〕1号附件1：12.5 kHz 间隔时 ≤ 8.5 kHz），调制是 **4FSK**，时隙是 **2-slot TDMA**（30 ms / 格）。中继站**收发异频**：基站「说」用发射频率（**下行**，基站→手台），基站「听」用接收频率（**上行**，手台→基站）——手台功率小、天线短，**上行往往比下行先不够用**。机房新风台账不清、正压窗乱开、正压表绿当准用、口头说试过阀、防火阀联锁告警风暴，常先伤**站点环境与空口秩序**——有人把「正压失稳/防火阀误关/新风中断」当「覆盖病」去抬功率、有人趁阀窗乱键——**禁功率战**；新风/正压/防火阀异常风暴挂 **N**；新风策略/正压门限/防火阀联锁变更走 **J**。AI 管温湿度与空调联锁巡检边界；AU 管滤网压差与气流组织；AL 管气灭与疏散；AN 管门禁访客；AX 管压缩机制冷剂边界；N 管监控对时与告警风暴——**AY 管的是：机房新风台账有没有、正压有没有主有没有窗有没有方法、防火阀窗与方法有没有钉死、这一窗本期实测清不清、能不能签「机房新风正压与防火阀准用」**。正压表绿≠正压准用；防火阀灯在位≠阀交底过；口头说试过阀≠方法过；AI 温湿度签≠AY；AU 滤网压差气流过≠新风正压/防火阀交底过；AL 气灭过≠防火阀交警边界过；AN 门禁过≠新风正压交底过；N 监控绿≠本期实测过；AX 压缩机制冷剂过≠新风正压过；套邻站正压曲线=拒签。概念生疏先回 `学习推送/加餐_频率带宽与调制解调.md`；温湿度联锁回手册36（贴纸 AI）；滤网压差气流回手册48（贴纸 AU）；气灭疏散回手册39（贴纸 AL）；门禁访客回手册41（贴纸 AN）；压缩机制冷剂回手册51（贴纸 AX）；冷凝加湿回手册47（贴纸 AT）；漏水汇排回手册42（贴纸 AO）；列头末端配电回手册50（贴纸 AW）；UPS 旁路回手册46（贴纸 AS）；油机市电回手册33（贴纸 AF）；备件仪表回手册31（贴纸 AD）；首年巡检回手册28（贴纸 AA）；监控风暴回手册15（贴纸 N）；视频调阅回手册44（贴纸 AQ）；油品净化加油回手册49（贴纸 AV）；油机房通风燃油回手册45（贴纸 AR）；电池充电器回手册34（贴纸 AG）；内阻核对回手册43（贴纸 AP）；假绿回手册19（贴纸 R）；变更回 J；覆盖/干扰回 X/I 指针。

---

## 1. 为什么要写这篇手册（动机 + 现场对话）

前五十一篇手册从 A–E 协议一路写到 AX 精密空调压缩机与制冷剂边界：其中 **AI 回答「温湿度与空调联锁巡检边界」**，**AU 回答「滤网压差与气流组织」**，**AL 回答「气灭与疏散」**，**AN 回答「门禁与访客陪同」**，**AX 回答「精密空调压缩机与制冷剂边界」**，**AT 回答「冷凝水与加湿除湿联锁」**，**AO 回答「漏水与汇流排」**，**AW 回答「列头柜与末端配电巡检」**，**AS 回答「UPS 旁路」**，**AF 回答「油机市电」**，**AD 回答「备件仪表准用」**，**AA 回答「交维后首年巡检」**，**N 回答「电源监控/对时/告警风暴」**，**AQ 回答「视频监控调阅与证据链」**，**AV/AR 回答「油品与油机房通风燃油」**，**AG/AP 回答「电池与内阻」**。可还没有单独钉死一件事——**机房新风正压与防火阀不是「正压表绿就能签」：新风台账要钉死（新风/补风路径角色·新风机组/风阀角色·滤网与进风角色）；正压要有主人有窗有方法有准用期（正压测点角色·压差窗；禁堵死新风冒充正压）；防火阀窗与方法要书面固定（防火阀/防火烟阀交界，以及与 AL/AU/AI/AN 的分工边界）；本组本机房本期实测禁套他站他期——能不能签「机房新风正压与防火阀准用」？** 这就是本篇的 **AY**——**机房新风正压与防火阀交底台账**。

**现场对话（教学虚构，L3）**

- 运维：「正压表绿，今晚能签新风正压/防火阀准用。」——**正压表绿 ≠ 正压准用** = 规则1/2。  
- 外包：「防火阀指示灯在位，窗肯定做过。」——**防火阀灯在位 ≠ 阀交底过** = 规则2/3。  
- 新人：「班长口头说试过阀了，方法页免了吧？」——**口头试过阀 ≠ 方法过** = 规则3。  
- 班长：「AI 温湿度签还在，AU 滤网气流也过了，AL 气灭也过了，新风正压也能签。」——**用 AI/AU/AL/AN/… 顶替 AY** = 规则6。  
- 站务：「大屏环境绿，本期新风正压实测免做。」——**N 绿 ≠ 本期实测过** = 规则4/6。  
- 外包：「邻站正压曲线拷过来改机房号交差。」——**套他站他期** = 规则4。  
- 网优：「正压失稳告警一片，功率抬一点压过去。」——**功率战** = 规则7。  
- 新人：「公开群贴一下真实防火阀编号和压差门限方便对账。」——**泄密** = 规则8。  
- 外包：「防火阀联锁麻烦，旁路掉消告警。」——**绕联锁** = 规则7。  
- 新人：「新风口堵一堵，正压表就能绿。」——**堵死新风冒充正压** = 规则7（**本篇硬禁**）。  
- 运维：「AX 压缩机/制冷剂刚过，新风正压免做。」——**AX ≠ AY** = 规则6。  
- 站务：「AN 门禁过了，新风正压交底也算过。」——**AN ≠ AY** = 规则6。

> **「新风正压与防火阀」在现场至少有五个坑**：**① AY-新** 新风台账钉死（新风/补风路径·新风机组/风阀·滤网与进风角色），禁「正压表绿就能签」「口头说一声」；**② AY-正** 正压有主人、有窗、有方法、有准用期（正压测点角色·压差窗），禁「正压表绿当窗过」「堵死新风冒充正压」；**③ AY-阀** 防火阀窗与方法钉死（防火阀/防火烟阀交界；与 AL/AU/AI/AN 分工；顺序与门限以本网与 OEM 书面为准），禁「口头说试过阀」「绕过防火阀联锁」；**④ AY-验** 本组本机房本期实测（禁套他站他期正压曲线/阀位照片），会签才放行「机房新风正压与防火阀准用」；**⑤ AY-治** 治理（假绿、用 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/AF/AS/AD/AV/AR/AG/AP/AW 顶替、伪造新风正压防火阀账、绕联锁、堵死新风冒充正压、功率战、泄密）。

本篇目标：能背出**新风台账 + 正压窗 + 防火阀方法工作流**；会用新贴纸 **AY（新 / 正 / 阀 / 验 / 治）**；会填**插页 AY（AY1–AY8）**和《本网机房新风正压与防火阀交底台账卡》；能用「**医院手术室/ICU 或洁净/隔离区新风正压 + 防火阀联锁**」故事讲清正压表绿≠正压准用、防火阀灯在位≠阀交底过、口头说试过阀≠方法过、套邻站正压曲线=拒签、AI 温湿度签不顶替本期新风正压签、AU 滤网压差气流过≠新风正压/防火阀交底过、AL 气灭过≠防火阀交警边界过、AN 门禁过≠新风正压交底过、N 监控绿≠本期实测过、AX 压缩机制冷剂过≠新风正压过、用 AI/AU/AL/N 签顶 AY 签=拒签、假绿≠会签放行；能拒绝无账准用、套票、用他贴顶替本期新风正压/防火阀签、假绿放行、绕联锁、堵死新风冒充正压；自测过关后，回库把本网最近一次机房新风正压与防火阀交底（L3）重对一遍：新风台账、正压窗、防火阀方法、本期实测、会签项、拒签项。

**本篇硬禁令（写进脑子）**：凡引法规与标准只指向已公开发布的文书标题与官方链接（无线电管理条例、频率使用许可管理办法、地面无线电台（站）管理规定、国无办〔2025〕1号；**只作故事类比**的医院手术室/ICU/正压与隔离区公开资料标题，以及公开的防火阀/新风/正压概述资料如 Wikipedia Fire damper / Positive pressure / Dedicated outdoor air system、UL Dampers Marking and Application Guide、NFPA 防火阀 ITM 公开博客、AMCA 防火/排烟阀基础公开讲义、医院隔离室气流公开文、数据中心新风/补风公开入口），**程序、期限、责任以原文与属地最新要求及本网制度 / 合同 / OEM 书面为准，本篇只作教学转述，不发明条款号与内部口径**；医院正压/隔离、境外数据中心新风/防火阀公开资料与科普**不是**中国专网台站「贴纸 AY」的法定依据；**现象与台账一律用相对道号、角色标签、脱敏站/机房/新风/防火阀编号，禁真实频点 / 站名 / 机房全称 / 防火阀编号全文 / 单位名 / 联系人**；**不教绕过防火阀/风阀联锁、不教堵死新风冒充正压、不教伪造新风正压防火阀台账、不教功率战、不教假绿顶替**；AI / AU / AL / AN / AA / N / AQ / AT / AO / AX / AF / AS / AD / AV / AR / AG / AP / AW / R / J 各管各的——**机房新风正压与防火阀主贴 AY**；温湿度回 AI，滤网压差气流回 AU，气灭疏散回 AL，门禁回 AN，压缩机制冷剂回 AX，监控风暴回 N——**AY 管「新风台账·正压窗·防火阀交底」，不替代 AI 的温湿度联锁巡检本身，也不替代 AU 的滤网压差气流本身，更不替代 AL 的气灭疏散本身，也不替代 AN 的门禁本身，更不替代 AX 的压缩机制冷剂本身，也不替代 N 的告警风暴秩序本身**。

---

## 2. 总图 / 故事：新风正压/防火阀像「医院手术室/ICU——不能只看正压表绿」

### 2.1 一句话：正压表绿不是「可以签准用」、防火阀灯在位不是「窗做完了」、口头说试过阀不是「方法过了」、监控绿不是「本期实测过了」——要先建新风台账，正压有主人有窗有方法有准用期，防火阀窗与方法钉死，本组本机房本期实测，会签才放行；假绿、套邻站正压曲线、用 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/AF/AS/AD/AV/AR/AG/AP/AW 顶替，一律拒签

```text
   ┌──────────────────────────────────────────────────────────────┐
   │  医院手术室/ICU 新风正压·防火阀边界  =  本网 AY               │
   │                                                              │
   │  新风台账钉死（路径·机组/风阀·滤网进风） ≈ AY-新  新风有账 │
   │  正压有主有窗有方法准用期（测点·压差窗）≈ AY-正  正压有窗 │
   │  防火阀窗·方法钉死（阀交界·与AL/AU/AI/AN） ≈ AY-阀  防火阀有法 │
   │  本期实测禁套邻站正压曲线/阀位照片       ≈ AY-验  本组本机房本期 │
   │  假绿≠放行·顶替·绕联锁·堵新风·功率战   ≈ AY-治  治理与脱敏L3 │
   └──────────────────────────────────────────────────────────────┘
```

口诀：

> **新风有账，正压有窗，防火阀有法，会签才放。**

> AI 温湿度过≠新风正压过；AU 滤网压差气流过≠新风正压/防火阀交底过；AL 气灭过≠防火阀交警边界过；AN 门禁过≠新风正压交底过；N 监控绿≠本期实测过；AX 压缩机制冷剂过≠新风正压过；AT 冷凝加湿过≠新风正压过；AO 漏水过≠新风路径交底过；AW 列头末端过≠新风正压过。

### 2.2 「医院手术室/ICU 或洁净/隔离区——新风正压 + 防火阀联锁」五段直觉（钉死）

| 段 | 像什么 | 运维直觉 | 本篇贴纸 |
|----|--------|----------|----------|
| **新** | 新风/补风路径/机组风阀/滤网进风入账→禁「正压表绿就能签」 | 新风台账钉死；禁口头说一声 | AY-新 |
| **正** | 正压有主人、有窗、有方法、有准用期；禁「正压表绿当窗过」「堵死新风冒充正压」 | 压差测点/窗有账有验；表绿≠窗过；禁堵死新风 | AY-正 |
| **阀** | 防火阀窗有书面方法（防火阀/防火烟阀交界；与 AL/AU/AI/AN 分工；以本网与 OEM 为准）；禁「口头试过阀」「绕防火阀联锁」 | 阀窗与方法书面固定；禁绕联锁 | AY-阀 |
| **验** | 本期新风/正压/防火阀实测留痕；禁抄邻院正压曲线 | 本组本机房本期实测；禁套他站他期正压曲线/阀位照片 | AY-验 |
| **治** | 假绿≠可以签；禁用「温湿度签」「滤网气流签」「气灭签」「门禁签」「监控签」「压缩机制冷剂签」顶本期新风正压/防火阀 | 假绿、顶替 AI/AU/AL/…、绕联锁、堵死新风、功率战、泄密 → 治理 | AY-治 |

> 公开文书与公开资料告诉我们（**教学转述，以原文为准**）：新风/补风与正压、防火阀公开概述强调**有账要验、正压表绿≠准用、防火阀灯在位≠交底过、阀要有书面测试与检查秩序、新风路径要有账**（§10，**只借秩序直觉**；**本篇不写逐步绕阀/堵新风教条**）；医院手术室/ICU/隔离区环境控制公开资料强调**环境绿≠新风正压/防火阀合格、温湿度过≠新风台账过、滤网气流过≠正压/阀交底过、气灭过≠防火阀交警边界过**（§10，**只作故事类比**）。本篇只借这串顺序——**本网新风台账格式、正压窗方法、防火阀顺序与合格门限以本网制度、合同与 OEM 书面为准**。

### 2.3 和手册36（AI）/ 48（AU）/ 39（AL）/ 41（AN）/ 15（N）/ 51（AX）/ 47（AT）/ 42（AO）/ 50（AW）/ 46（AS）/ 33（AF）/ 31（AD）/ 28（AA）/ 44（AQ）等的咬合（指针，不重写）

- **AI（手册36）**：温湿度与空调联锁**巡检边界**；**AI ≠ AY**——AI 管温湿度测点/门限/联锁巡检秩序；**AY 管新风台账·正压本体窗·防火阀交底准用**；温湿度过≠新风正压过；「环境绿」「联锁巡检绿」≠ AY 过。  
- **AU（手册48）**：滤网压差与气流组织；**AU ≠ AY**——滤网/压差/气流过≠新风正压/防火阀交底过；气流差可挂 AU，新风正压/防火阀仍 AY。  
- **AL（手册39）**：气灭与疏散；**AL ≠ AY**——气灭过≠防火阀交警边界过；气灭联动可挂 AL，防火阀交底主贴仍 AY（并挂 N 理风暴）。  
- **AN（手册41）**：门禁过≠新风正压交底过；进机房仍要 AN。  
- **AX（手册51）**：精密空调压缩机与制冷剂；**AX ≠ AY**——压缩机/制冷剂过≠新风正压过；制冷与新风/阀各管各的。  
- **AT（手册47）**：冷凝水与加湿除湿；**AT ≠ AY**——冷凝/加湿过≠新风正压过。  
- **AO（手册42）**：漏水探测与汇流排；**AO ≠ AY**——漏水过≠新风路径交底过。  
- **AW（手册50）**：列头柜与末端配电；**AW ≠ AY**——列头末端过≠新风正压过。  
- **AS / AF**：UPS 旁路 / 油机市电；供电过≠新风正压/防火阀过。  
- **AD（手册31）**：压差表/风速仪入库走 AD；**不能**用旧 AD 签日期顶本期 AY 窗或实测窗。  
- **AA（手册28）**：首年巡检日历；新风正压/防火阀抽检可挂 AA，缺秩序整改主贴仍 AY。  
- **N（手册15）**：监控/对时/告警风暴；新风/正压/防火阀异常风暴挂 N 理风暴，**不先抬功率**；**禁绕过防火阀联锁、禁堵死新风冒充正压**；N 绿≠ AY 过。  
- **AQ（手册44）**：正压失稳/阀误关事件要调录像 → 另开 AQ；视频过≠AY 准用。  
- **AV / AR / AG / AP**：油品/燃油/电池/内阻；均不顶替 AY。  
- **R / J / X / I**：假绿挂 R；变更（新风策略、正压门限、防火阀联锁）走 J；覆盖/干扰分诊可挂 X/I 指针——**先 AY 证新风正压与防火阀秩序，再谈覆盖病**。

### 2.4 新贴纸 AY：新 / 正 / 阀 / 验 / 治（五个子类）

> 小彩蛋：双字母贴纸续写——**AA** 首年巡检；**AB** 室分复测；**AC** 机动开撤；**AD** 备件金机；**AE** 区间联测；**AF** 油机市电；**AG** 电池充电器；**AH** 合路/POI 界面；**AI** 温湿度联锁；**AJ** 天馈驻波；**AK** 爬塔交叉；**AL** 气灭疏散；**AM** 接地浪涌；**AN** 门禁访客；**AO** 漏水汇排；**AP** 内阻核对；**AQ** 视频调阅；**AR** 油机房通风燃油；**AS** UPS 旁路；**AT** 冷凝加湿联锁；**AU** 滤网压差气流；**AV** 日用油箱油品净化加油；**AW** 列头柜与末端配电巡检；**AX** 精密空调压缩机与制冷剂边界；**AY** 管「机房新风正压与防火阀」。A–Z 既有含义不改；新专题用 AA、AB、AC… 续写。

```text
                ┌──────────── 贴纸 AY · 新/正/阀/验/治 ────────────┐
                │  AY-新  新风：新风台账钉死（路径·机组/风阀·滤网进风） │
                │  AY-正  正压：有主有窗有方法准用期（测点·压差窗）   │
                │  AY-阀  防火阀：窗·方法钉死（阀交界·与AL/AU/AI/AN） │
                │  AY-验  验收：本组本机房本期实测·禁套他站他期       │
                │  AY-治  治理：假绿·顶替AI/AU/AL/N/AX·绕联锁·堵新风·功率战 │
                └────────────────────────────────────────────────────┘
```

| 子类 | 拒签典型 | 口头坑 |
|------|----------|--------|
| **AY-新** | 无新风台账、表绿无本期核对仍准用 → 拒签 | 「正压表绿就能签」「口头说一声」 |
| **AY-正** | 正压无主人、无窗、只看表绿、堵死新风冒充 → 拒签 | 「正压表绿就算过」「堵一堵就绿」 |
| **AY-阀** | 无书面阀窗/方法、口头试过阀、绕防火阀联锁 → 拒签 | 「口头说试过阀就行」「阀联锁旁路掉」 |
| **AY-验** | 套他站他期正压曲线/阀位照片、无会签 → 拒签 | 「邻站正压曲线拷过来改机房号」 |
| **AY-治** | 假绿、用 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/AF/AS/AD/AV/AR/AG/AP/AW 顶替、绕联锁、堵死新风、功率战 → 治理 | 「AI/AU/AL 签还在，新风正压也能过」 |

### 2.5 建新风台账 → 钉正压窗 → 防火阀方法钉死 → 本期实测 → 会签放行 → 变更再验 阶段梯（背下来）

```text
  ① AY-新 建新风台账：机房角色 · 新风/补风路径 · 新风机组/风阀 · 滤网与进风角色 · 禁「正压表绿就能签」「口头说一声」
        │  无账 / 表绿无实测 → 不签机房新风正压与防火阀准用
        ▼
  ② AY-正 钉正压窗：正压主人角色 · 书面窗 · 方法 · 准用期 · 禁「正压表绿当窗过」「堵死新风冒充正压」
        │  无主人 / 无窗 / 无方法 / 无准用期 → 拒进入「可签」状态
        ▼
  ③ AY-阀 钉防火阀方法：书面窗 · 方法（阀交界核对；与 AL/AU/AI/AN 分工；以本网与 OEM 书面为准） · 到场角色 · AD 仪表准用指针
        │  无窗 / 「口头试过阀」/ 「绕过防火阀联锁」 → 拒阀签
        ▼
  ④ AY-验 本组本机房本期实测：实测记录 · 禁套他站他期正压曲线/阀位照片 · 会签
        │  套票 / 无会签 → 拒签
        ▼
  ⑤ 会签放行「机房新风正压与防火阀准用」；假绿挂 R；风暴挂 N；变更走 J 后再验
```

### 2.6 签字前流程图（冻结清单入口）

```text
  要签「机房新风正压与防火阀准用」？
        │
        ├─ 新风台账缺 / 表绿无本期核对 ──────────→ 停 · 补 AY-新
        ├─ 正压无主无窗 / 表绿当过 / 堵死新风嫌疑 → 停 · 补 AY-正；禁堵新风
        ├─ 无书面阀窗方法 / 口头试过阀 / 绕联锁 ──→ 停 · 补 AY-阀；禁绕联锁
        ├─ 套他站他期正压曲线/阀位照片 ──────────→ 停 · AY-验 拒签重测
        ├─ 用 AI/AU/AL/AN/N/AX/… 顶替 ──────────→ 停 · 挂 R；主贴仍 AY
        └─ 以上皆过 + 会签 ────────────────────→ 可签准用（假绿≠放行）
```

### 2.7 一晚怎么走完（教学节奏，不替代本网书面规程）

1. 翻 AY1：新风台账在不在？表绿≠准用勾了没有？  
2. 翻 AY2：正压主人/窗/方法/准用期；禁堵死新风勾选。  
3. 翻 AY3：防火阀书面方法；禁口头试阀/禁绕联锁；AL/AU/AI/AN 分工勾清。  
4. 翻 AY4：本期实测；禁套声明。  
5. 会签或拒签；风暴挂 N；变更走 J；L3。

---

## 3. 核心交付：插页 AY + 拒签卡 + 与总三联单怎么写

### 3.1 什么时候贴 AY（而不是先贴 AI / AU / AL / AN / N / AX）

- 要签「机房新风正压与防火阀准用」、要开新风/正压/防火阀窗、要交底新风正压与防火阀边界 → **主贴 AY**。  
- 温湿度测点/门限/联锁巡检本身 → **AI**（手册36）；新风正压/防火阀本体窗仍 AY。  
- 滤网压差与气流组织本身 → **AU**；新风正压/防火阀交底仍 AY。  
- 气灭与疏散本身 → **AL**；防火阀交警边界仍 AY；气灭联动可挂 AL。  
- 进机房做交底 → 先 **AN**；门禁过≠新风正压交底过。  
- 精密空调压缩机与制冷剂 → **AX**；AX 过≠ AY 过。  
- 新风/正压/防火阀告警风暴 → 先 **N** 理风暴；缺新风正压/防火阀秩序整改仍 **AY**；**禁功率战**；**禁绕联锁**；**禁堵死新风冒充正压**。  
- 假绿/顶替 → 挂 **R**；变更新风策略/正压门限/防火阀联锁 → 走 **J** 后再验 AY。

### 3.2 插页 AY · 新 / 正 / 阀 / 验 / 治（挂在总三联单或机房环境巡检单后）

```text
  ┌──────────────── 插页 AY1 · 新 ────────────────┐
  │ 脱敏机房角色：________                          │
  │ 新风/补风路径角色：□有 □缺                      │
  │ 新风机组/风阀角色：□有 □缺                      │
  │ 滤网与进风角色：□有 □缺                         │
  │ □ 正压表绿≠正压准用已勾选                       │
  │ □ 禁「正压表绿就能签」「口头说一声」             │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY2 · 正 ────────────────┐
  │ 正压主人角色：________                          │
  │ 书面窗：□周期 □维护窗 □压差窗 □整改复验 □其他 │
  │ 方法/准用期：________（以本网与OEM书面为准）    │
  │ 正压测点角色（脱敏，不写可还原门限全文）：□有账 □缺 │
  │ □ 正压表绿≠窗过已勾选                           │
  │ □ 禁堵死新风冒充正压已勾选                       │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY3 · 阀 ────────────────┐
  │ 防火阀窗：________  到场角色：________          │
  │ 书面方法摘要（不发明绕阀步骤）：________        │
  │ □ 阀交界与AL/AU/AI/AN分工以本网与OEM书面为准   │
  │ □ 禁口头试过阀 □ 禁绕防火阀联锁 □ 禁伪造阀位   │
  │ AD仪表准用号（若用）：________                  │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY4 · 验 ────────────────┐
  │ 本期实测摘要（脱敏）：________                  │
  │ □ 本组本机房本期实测（禁套他站他期）            │
  │ □ 正压曲线/阀位照片与脱敏机房窗一致            │
  │ 异常/未闭：________                             │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY5 · 与 AI/AU/AL/AN/N/AX 边界 ┐
  │ □ AI过≠AY过（温湿度≠新风正压）已勾选            │
  │ □ AU过≠新风正压/防火阀交底过已勾选              │
  │ □ AL过≠防火阀交警边界过已勾选                  │
  │ □ AN过≠新风正压交底过已勾选（若进人）            │
  │ □ N绿≠本期新风正压/防火阀实测过已勾选          │
  │ □ AX过≠新风正压过已勾选（若同站）              │
  │ □ AT/AO/AW过≠AY过已勾选（若同站）              │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY6 · 会签 ──────────────┐
  │ □ 准用  □ 有条件整改（未闭：________）          │
  │ 运维角色签：________  班长/授权角色签：________ │
  │ 日期（内部）：________                          │
  │ □ 假绿≠放行已宣读                               │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY7 · 拒签触发速查 ──────┐
  │ □ 无新风台账/表绿无实测                         │
  │ □ 正压无主人无窗/表绿当过/堵死新风嫌疑          │
  │ □ 无书面阀窗方法/口头试过阀                     │
  │ □ 套他站他期正压曲线/阀位照片                   │
  │ □ 用AI/AU/AL/AN/N/AX等顶替                     │
  │ □ 绕联锁/堵死新风/功率战                        │
  │ → 任一勾选：拒签准用；可挂 R/N/J                 │
  └────────────────────────────────────────────────┘

  ┌──────────────── 插页 AY8 · 15分钟夜班 ────────┐
  │ 1 新风台账在？表绿≠准用勾了？                   │
  │ 2 正压窗：主人/窗/方法/准用期？表绿≠窗过？禁堵新风？ │
  │ 3 阀窗：书面方法？禁口头试阀/禁绕联锁勾了？     │
  │ 4 本期实测？禁套？AI/AU/AL/AN/N/AX边界？       │
  │ 5 绕联锁/堵新风/抬功率？有则挂N/R禁签；L3勾选   │
  └────────────────────────────────────────────────┘
```

> 插页每一行都对应硬规则：AY1→规则1，AY2→规则2，AY3→规则3，AY4→规则4，AY5/AY6→规则5/6，AY7→规则6/7，AY8→规则7/8。**任何一行缺项，就停在那一行。**

### 3.3 和总三联单怎么写（接手册06）

三联单「现象」栏写脱敏机房角色 + 现象（新风台账缺失/正压无窗/阀无方法/套票嫌疑/表绿假绿/正压或防火阀告警风暴/堵死新风嫌疑）；「贴纸」栏主贴 **AY**，可挂 AI/AU/AL/AN/N/AX/AT/AO/AW/AD/R/J；「动作」栏写补账/重开窗/重测/拒签/挂整改——**禁止**写真实防火阀编号全文、机房全称、单位名、联系人、可还原压差门限全文。

### 3.4 《本网机房新风正压与防火阀交底台账卡》预告

完整字段见 §7。封面必勾：L3 脱敏、主贴 AY、AI/AU/AL/AN/N/AX 边界、假绿≠放行、禁堵死新风、禁绕防火阀联锁。

### 3.5 拒签卡（可贴台账卡封面）

```text
  ╔══════════════════════════════════════════╗
  ║  拒签卡 · 贴纸 AY                         ║
  ║  下列任一成立 → 拒签「机房新风正压与     ║
  ║  防火阀准用」                              ║
  ║  · 无新风台账 / 表绿无本期实测             ║
  ║  · 正压无主人无窗 / 正压表绿当窗过         ║
  ║  · 无书面阀窗方法 / 口头试过阀             ║
  ║  · 套他站他期正压曲线/阀位照片              ║
  ║  · 用 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/      ║
  ║    AF/AS/AD/AV/AR/AG/AP/AW 顶替本期 AY   ║
  ║  · 假绿当放行                              ║
  ║  · 绕过防火阀联锁 / 堵死新风冒充正压 / 功率战 ║
  ║  · L3 违规（真实阀号/站名/门限外泄）       ║
  ║  允许：补账 · 重开窗 · 重测 · 挂 R/N/J    ║
  ╚══════════════════════════════════════════╝
```

口诀：**新风有账，正压有窗，防火阀有法，会签才放。**

---

## 4. 深潜：八条硬规则 + 分诊题 + 最小集 + 台账路径 + 15分钟清单

### 4.1 八条硬规则（本篇钉子）

1. **新风台账钉死**：机房角色、新风/补风路径 / 新风机组与风阀 / 滤网与进风角色入账；禁「正压表绿就能签」「口头说一声」。  
2. **正压有主有窗有方法/准用期**：每次正压相关维护有主人角色、有书面窗、有方法、有准用期；禁「正压表绿当窗过」；**禁堵死新风冒充正压**。  
3. **防火阀窗与方法钉死**：书面固定；方法含防火阀/防火烟阀交界核对、与 AL/AU/AI/AN 分工勾选（**顺序与门限以本网与 OEM 书面为准**；本篇不发明逐步绕阀/复位操作教条）；禁「窗再说」「口头试过阀」「绕过防火阀/风阀联锁」。  
4. **本组本机房本期实测禁套他站他期**：实测记录、正压曲线、阀位照片必须本期本组本机房；套邻站/邻院账 = 拒签。  
5. **会签才放行**：缺授权会签不得签「机房新风正压与防火阀准用」；假绿 ≠ 放行。  
6. **禁顶替 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/AF/AS/AD/AV/AR/AG/AP/AW，主贴 AY，假绿≠放行挂 R**：温湿度签、滤网压差气流签、气灭签、门禁签、首年签、监控签、视频签、冷凝加湿签、漏水签、压缩机制冷剂签、旁路签、油机签、仪表签、油品签、通风燃油签、电池签、内阻签、列头末端签都不顶本期新风正压/防火阀签。  
7. **新风/正压/防火阀异常风暴挂 N，新风策略/正压门限/防火阀联锁变更走 J，禁功率战；禁绕过防火阀与风阀联锁；禁堵死新风冒充正压；禁伪造新风正压防火阀台账**：上行更脆时先问秩序，不先抬功率（无关也写禁，系列一致）。  
8. **对外/公开仓一律脱敏 L3；禁贴真实站名/机房全称/防火阀编号全文/可还原坐标与联系人；禁公开传播未脱敏压差门限与阀联锁参数**。

> 法规锚点（已核公开原文，教学转述，**以原文为准**）：无线电管理与台站、频率许可决定「台站与设备按什么秩序管」——**无台账乱签新风正压/防火阀准用、无实测冒充边界过、绕联锁冒充秩序齐、堵死新风冒充正压，不是法外运维智慧**。医院正压/隔离、防火阀公开资料、UL/NFPA/AMCA 公开页只作故事与方法类比（§2.2）：**新要约、正要窗、阀要法、验要本期、表绿不算过、堵新风不算办法**——翻译成本网语言就是 AY-新 / AY-正 / AY-阀 / AY-验 / AY-治。**这些是机房新风正压与防火阀交底秩序，不是「表绿就签」「灯在位当过」「抬功率压告警」「绕联锁」「堵死新风」的借口。**

**签字前冻结清单**（未过 §2.6 流程图任何一格时）：签「机房新风正压与防火阀准用」、对外宣传「正压一绿阀秒过」、把未实测写成已过、把绕联锁/堵新风写成秩序齐。允许做的：补新风台账、补正压窗、重开阀窗、挂 R/N/J、内部挂整改。

### 4.2 分诊题：这件事贴 AY 还是贴别的？

| 你听到的话 | 先问 | 主贴 |
|------------|------|------|
| 「正压表绿，就算过」 | 有没有新风台账与本期阀/正压实测？ | **AY**（无账拒签） |
| 「防火阀灯在位，窗肯定过」 | 有没有主人、窗、方法、准用期、本期核对？ | **AY** |
| 「口头说试过阀」 | 有没有书面阀窗与方法？ | **AY** |
| 「AI 温湿度刚签，新风正压免做」 | AI≠AY | 温湿度 **AI**；新风正压仍 **AY** |
| 「AU 滤网气流过了，阀免」 | AU≠AY | 滤网气流 **AU**；新风正压/阀仍 **AY** |
| 「AL 气灭过了，防火阀免」 | AL≠AY | 气灭 **AL**；防火阀交底仍 **AY** |
| 「AN 门禁过了，交底免」 | 门禁≠新风正压交底 | 门禁 **AN**；交底仍 **AY** |
| 「AX 压缩机/制冷剂过了，新风免」 | AX≠AY | 制冷剂 **AX**；新风正压仍 **AY** |
| 「N 监控绿，实测免做」 | N≠AY | 风暴 **N**；本期实测仍 **AY** |
| 「仪表还在准用期内」 | AD 只答设备准用 | **AD** 支撑；主窗仍 **AY** |
| 「正压失稳告警一片」 | 先风暴还是先抬功率？ | 先 **N**；缺秩序整改 **AY**；**禁功率战**；**禁绕联锁**；**禁堵死新风** |
| 「改新风策略/改正压门限/改阀联锁」 | 有没有走变更？ | **J** + 再验 **AY** |
| 「邻站正压曲线拷过来改机房号」 | 套票？ | **AY-验** 拒签 |
| 「新风口堵一堵表就绿」 | 堵死新风冒充？ | **禁**；挂整改；主贴 **AY-治** |

### 4.3 「机房新风正压与防火阀准用」最小集（AY）——缺页不能签准用

1. 新风台账页（路径·机组/风阀·滤网进风）  
2. 正压主人与书面窗、方法、准用期页（含禁堵死新风勾选）  
3. 书面防火阀窗与方法页（阀交界；与 AL/AU/AI/AN 分工；以本网与 OEM 为准）  
4. 本期本组本机房实测记录（禁套声明）  
5. AI 温湿度边界勾选（防顶替；AI 过≠AY 过）  
6. AU 滤网压差气流边界勾选（防顶替；AU 过≠AY 过）  
7. AL 气灭边界勾选（防顶替；AL 过≠防火阀交警边界过）  
8. AN 门禁边界勾选（若进人：先 AN；门禁过≠新风正压交底过）  
9. N 风暴边界勾选（防顶替；N 绿≠AY 过）  
10. AX 压缩机制冷剂边界勾选（若同站：AX 过≠AY 过）  
11. AT/AO/AW 边界勾选（若同站：各过≠AY 过）  
12. AD 仪表准用指针（若用，支撑）  
13. 会签页（准用或有条件整改）  
14. 未闭项清单（有则挂整改，重大未闭禁签准用）  
15. 脱敏勾选（L3）  
16. 变更指针（若本期有新风策略/正压门限/防火阀联锁变更 → J）

> **口诀**：新、正、阀、窗、房、测、签、闭、密、界——**十字新阀钉**（教学记忆；现场以本网书面规程为准，但 **新风台账 + 正压窗方法 + 防火阀方法 + 本组本机房本期实测 + 会签** 几乎不可砍）。

### 4.4 新风清单（AY-新）——缺页不能签准用

- [ ] 机房角色入账（脱敏编号）  
- [ ] 新风/补风路径角色入账  
- [ ] 新风机组/风阀角色入账  
- [ ] 滤网与进风角色入账  
- [ ] 正压表绿≠正压准用勾选  
- [ ] 禁「正压表绿就能签」「口头说一声」勾选  

### 4.5 正压与防火阀清单（AY-正 / AY-阀）

- [ ] 正压清单：主人、书面窗、方法、准用期  
- [ ] 正压测点角色有账（脱敏；不写可还原门限全文）  
- [ ] 正压表绿≠窗过勾选  
- [ ] 禁堵死新风冒充正压勾选  
- [ ] 书面防火阀窗  
- [ ] 方法钉死：阀交界核对、与 AL/AU/AI/AN 分工（**以本网与 OEM 书面为准**；本篇不写死逐步绕阀/复位教条）  
- [ ] 到场角色勾选  
- [ ] 禁「口头试过阀」「绕过防火阀联锁」「伪造阀位」勾选  
- [ ] 与 AI/AU/AL/AN/N/AX/AT/AO/AW 边界勾选（本篇不顶替）  
- [ ] AD 仪表准用号（若用）  

### 4.6 与 AI / AU / AL / AN / AA / N / AQ / AT / AO / AX / AF / AS / AD / AV / AR / AG / AP / AW 的分工表（钉死，防互相顶替）

| 贴纸 | 主职一句话 | 能不能顶替 AY？ |
|------|------------|-----------------|
| **AY** | 新风·正压·防火阀交底 | —（本篇） |
| **AI** | 温湿度·空调联锁巡检边界 | **不能**；AI 过≠AY 过；温湿度过≠新风正压过 |
| **AU** | 滤网·压差·气流组织 | **不能**；AU 过≠新风正压/防火阀交底过 |
| **AL** | 气灭·疏散 | **不能**；AL 过≠防火阀交警边界过 |
| **AN** | 门禁·访客·陪同 | **不能**；门禁过≠新风正压交底过；进机房仍要 AN |
| **AX** | 精密空调压缩机·制冷剂边界 | **不能**；AX 过≠新风正压过 |
| **AT** | 冷凝水·加湿除湿联锁 | **不能** |
| **AO** | 漏水·汇排 | **不能**；漏水过≠新风路径交底过 |
| **AW** | 列头柜·末端配电巡检 | **不能** |
| **AS** | UPS 旁路·维护旁路切换 | **不能** |
| **AF** | 油机市电切换与供电巡检 | **不能** |
| **AG** | 电池充电器梯队 | **不能** |
| **AP** | 内阻·核对放电 | **不能** |
| **AD** | 备件仪表准用 | **不能**顶窗；只支撑仪表准用 |
| **AA** | 首年巡检日历 | **不能**顶秩序整改 |
| **N** | 监控对时与告警风暴 | **不能**；N 绿≠AY 过；风暴先 N，秩序整改仍 AY |
| **AQ** | 视频调阅·证据链 | **不能**；视频过≠新风正压/防火阀过 |
| **AV** | 日用油箱油品净化加油 | **不能** |
| **AR** | 油机房通风·排烟·燃油 | **不能** |
| **R / J** | 假绿 / 变更 | 假绿挂 R；变更走 J 后再验 AY |

### 4.7 台账路径（从发现到会签，教学骨架）

```text
  发现新风/正压/防火阀问题 → 主贴 AY
        ↓
  补 AY-新 新风台账 / 补 AY-正 正压窗 / 补 AY-阀 防火阀方法
        ↓
  AY-验 本期实测（禁套）→ 勾清 AI/AU/AL/AN/N/AX 边界
        ↓
  会签准用 / 拒签挂整改；假绿挂 R；风暴挂 N；变更走 J
```

> **路径口诀**：发现贴 AY → 补新补正补阀 → 本期实测禁套 → 边界勾清 → 会签才放 / 拒签挂改。

### 4.8 15 分钟夜班清单（AY8 展开）

1. **2 分钟**：新风台账页在不在？表绿≠准用勾选有没有？  
2. **3 分钟**：正压窗页：主人、窗、方法、准用期；正压表绿≠窗过；禁堵死新风。  
3. **4 分钟**：防火阀窗：书面方法有没有？禁口头试阀/禁绕联锁勾选；AL/AU/AI/AN 分工勾清。  
4. **3 分钟**：本期实测有没有？禁套声明勾了没有？N/AX 边界勾了没有？  
5. **3 分钟**：有无绕联锁/堵死新风/抬功率念头？有则挂 N/R，**禁签准用**；L3 勾选。

---

## 5. 现场映射：原话速查、对话脚本、夜班、禁写词、交班口述

### 5.1 原话 → 贴纸速查

| 原话 | 贴纸 | 追问 |
|------|------|------|
| 「正压表绿就能签」 | AY-新 | 有没有新风台账与本期阀/正压实测？ |
| 「正压表绿就算过」 | AY-正 | 有没有窗方法与准用期？禁堵新风勾了吗？ |
| 「口头说试过阀」 | AY-阀 | 有没有书面阀窗与方法？ |
| 「防火阀灯在位就算过」 | AY-阀 | 灯在位≠阀交底过；有没有本期方法核对？ |
| 「AI 签还在，新风正压也能过」 | AY-治 | AI≠AY；拒签顶替 |
| 「AU 滤网气流过了，阀免」 | AY-治 | AU≠AY |
| 「AL 气灭过了，防火阀免」 | AY-治 | AL≠AY |
| 「AN 门禁过了，交底免」 | AY-治 | 门禁≠新风正压交底 |
| 「AX 压缩机过了，新风免」 | AY-治 | AX≠AY |
| 「N 监控绿，实测免」 | AY-治 / N | N 绿≠AY 过 |
| 「邻站正压曲线改个号」 | AY-验 | 套票拒签 |
| 「防火阀联锁旁路掉消告警」 | AY-治 / N | **禁**；挂整改 |
| 「新风口堵一堵表就绿」 | AY-治 / N | **禁堵死新风冒充正压** |
| 「正压告警抬功率」 | N + AY-治 | **禁功率战** |
| 「真实防火阀编号发群」 | AY-治 | L3 违规 |

### 5.2 对话脚本（教学）

- **运维→班长**：「正压表绿了，今晚签新风正压/防火阀准用？」——「先翻 AY1：有没有新风台账和本期实测？没有就拒签，允许补账。」  
- **外包→运维**：「防火阀灯在位，窗页免了吧？」——「灯在位≠阀交底过。AY3 要有书面方法；禁口头试过阀；禁绕联锁。」  
- **班长→外包**：「AI/AU/AL 签还在，新风正压也能过？」——「AI≠AY，AU≠AY，AL≠AY。温湿度/滤网气流/气灭过不等于新风正压与防火阀交底过。拒签顶替，可挂 R。」  
- **站务→运维**：「大屏环境绿，实测免？」——「N 绿≠AY 过。要有本期新风正压/防火阀实测与会签。」  
- **网优→班长**：「正压失稳告警一片，功率抬一点？」——「**禁功率战**。先 N 理风暴；缺新风正压/防火阀秩序整改贴 AY。」  
- **新人→师傅**：「试阀顺序我口头记得，还用写吗？」——「要写。AY3 书面方法钉死；禁口头试过阀；以本网与 OEM 书面为准；**不教绕阀**。」  
- **外包→班长**：「新风口堵一堵表就绿？」——「**禁堵死新风冒充正压**。挂 N/R，禁签准用。」  
- **运维→班长**：「AX 刚过，新风正压免？」——「AX≠AY。压缩机/制冷剂过不等于新风正压过。」

### 5.3 夜班交班口述模板（L3）

> 「脱敏机房角色___：新风台账有/缺；正压窗方法有/缺；防火阀窗本期实测到/未/已测；风暴无/挂N；绕联锁无（禁）；堵死新风无（禁）；抬功率无（禁）；会签___；未闭___；L3 已勾；AI/AU/AL/AN/N/AX 边界已勾。」

### 5.4 禁写词 / 允许写

禁止写：真实站名、机房全称、防火阀编号全文、单位名、联系人、真实频点、未脱敏压差门限可还原信息；禁止写「表绿就过」「灯在位就过」「口头试过阀就过」「AI/AU/AL/AN/AX 签顶 AY」「抬功率压正压告警」「绕联锁」「堵死新风」「套邻站正压曲线」。允许写：脱敏机房/新风/阀角色、现象（新风缺失/正压无窗/阀无方法/假绿/风暴/堵新风嫌疑）、贴纸（AY/AI/AU/AL/AN/N/AX/R/J）、动作（补账/重测/拒签）。

### 5.5 与弱项的现场对照（再钉一次）

正压失稳、防火阀误关、新风中断、假绿准用，往往先伤**站点环境与设备生存**，再伤空口：上行 12.5 kHz / 4FSK / 2-slot 本来就脆，有人把正压/阀告警当覆盖病去抬功率——**禁功率战**。先 AY 证新风正压与防火阀秩序，再谈 X/I 覆盖干扰。

---

## 6. 工作实例（12 则，教学虚构，L3）

1. **正压表绿就要签准用** → 拒签；补 AY-新台账与本期实测。  
2. **正压表绿当窗过 / 防火阀灯在位当阀过** → 拒签；补 AY-正主人/窗/方法；补 AY-阀书面方法。  
3. **口头说试过阀** → 拒签；补 AY-阀书面方法。  
4. **套邻站正压曲线/阀位照片改机房号** → AY-验 拒签重测。  
5. **AI 温湿度签顶本期新风正压签** → 拒签顶替；AI≠AY；可挂 R。  
6. **AU 滤网压差气流签顶新风正压/防火阀交底** → 拒签；AU≠AY。  
7. **AL 气灭签顶防火阀交警边界** → 拒签；AL≠AY。  
8. **AN 门禁签顶新风正压交底 / AX 压缩机制冷剂签顶新风正压** → 拒签；AN≠AY；AX≠AY。  
9. **N 监控绿免本期实测 / 正压告警抬功率** → 拒签实测免做；挂 N；**禁功率战**；缺秩序整改 AY。  
10. **绕过防火阀联锁消告警** → **禁**；挂 N/R；禁签准用。  
11. **堵死新风口冒充正压表绿** → **禁堵死新风冒充正压**；挂整改；本篇不教堵新风；AY-治。  
12. **进机房门禁过了就当新风正压交底过 / 公开群贴真实阀号与门限** → AN 过≠AY 过；L3 违规撤帖脱敏；补 AY。

---

## 7. 台账卡模板（《本网机房新风正压与防火阀交底台账卡》）

> 教学模板；字段以本网书面规程为准。门限、边界顺序、阀测试与复位要求**以本网制度、合同与 OEM 书面为准**——本卡不写死数值，不写逐步绕阀/堵新风操作教条，**不教绕联锁、不教堵死新风冒充正压**。

### 7.1 封面

- 台账卡名称：《本网机房新风正压与防火阀交底台账卡》  
- 脱敏机房角色：________  
- 本期窗角色：________  
- 主贴：**AY** · 可挂 AI / AU / AL / AN / N / AX / AT / AO / AW / AD / R / J  
- □ L3 脱敏勾选（禁真实阀号/站名/全称/单位名/联系人/可还原门限全文）  
- 版本/日期（内部）：________  
- 口诀：**新风有账，正压有窗，防火阀有法，会签才放。**

### 7.2 新页（AY-新）

- 新风/补风路径角色：□有 □缺  
- 新风机组/风阀角色：□有 □缺  
- 滤网与进风角色：□有 □缺  
- □ 正压表绿≠正压准用  
- □ 禁正压表绿就能签 □ 禁口头说一声  
- 备注（脱敏）：________  

### 7.3 正页（AY-正）

- 正压主人角色：________  
- 书面窗：□ 周期巡检 □ 维护窗 □ 压差窗 □ 整改复验 □ 其他（本网定义）________  
- 方法/准用期：________（以本网与 OEM 书面为准）  
- 正压测点角色（脱敏）：□有账 □缺  
- □ 正压表绿≠窗过  
- □ 禁堵死新风冒充正压  
- 到场角色：________  

### 7.4 阀页（AY-阀）

- 书面防火阀窗：________  
- 方法摘要（只记「按本网/OEM 书面第___版」；**不在此卡发明逐步绕阀/复位教条**）：________  
- □ 阀交界与 AL/AU/AI/AN 分工以本网与 OEM 书面为准  
- □ 禁口头试过阀 □ 禁绕过防火阀联锁 □ 禁伪造阀位  
- 相关仪表 AD 准用号（若用）：________  
- □ 与 AI/AU/AL/AN/N/AX/AT/AO/AW 边界已勾清（本窗不顶替）  

### 7.5 验页（AY-验）

- 本期实测摘要（脱敏）：________  
- □ 本组本机房本期实测  
- □ 禁套他站他期正压曲线/阀位照片声明已勾  
- □ 照片/曲线与脱敏机房窗一致  
- 异常/未闭：________  

### 7.6 会签页（AY6 / AY7）

- □ 准用 □ 有条件整改（未闭：________）  
- 运维角色签：________  
- 班长/授权角色签：________  
- 日期（内部）：________  
- □ 假绿≠放行已宣读  
- 拒签触发（若有，勾 AY7）：________  

### 7.7 夜班速填五行

1. 新：台账____ / 表绿≠准用____  
2. 正：主人窗方法____ / 禁堵新风____  
3. 阀：书面方法____ / 禁绕联锁____  
4. 验：本期实测____ / 禁套____ / 边界勾选____  
5. 治：风暴____ / 会签____ / L3____  

---

## 8. 术语表（本篇约 18 词）+ 易错观念

| 术语 | 本篇用法（教学） |
|------|------------------|
| **AY** | 本篇贴纸：新风·正压·防火阀交底 |
| **AY-新** | 新风台账子类 |
| **AY-正** | 正压窗方法子类 |
| **AY-阀** | 防火阀窗方法子类 |
| **AY-验** | 本期实测与会签子类 |
| **AY-治** | 假绿/顶替/绕联锁/堵新风/功率战/泄密治理 |
| **新风台账** | 路径·机组/风阀·滤网进风入账（脱敏） |
| **正压窗** | 有主有窗有方法有准用期；禁堵死新风冒充正压 |
| **防火阀窗** | 阀交界与 AL/AU/AI/AN 分工书面方法 |
| **正压表绿** | 压差指示绿≠正压准用 |
| **防火阀灯在位** | 指示灯在≠阀交底过 |
| **补风 / DOAS** | 新风/补风角色指针（故事类比；以本网书面为准） |
| **假绿** | 表绿/监控绿冒充准用 → 挂 R |
| **套票** | 套他站他期正压曲线/阀位照片 |
| **L3** | 脱敏等级：禁真实站名/全称/阀号/联系人等 |
| **N** | 告警风暴贴纸；N 绿≠AY 过 |
| **J** | 变更贴纸；策略/门限/联锁变更走 J |
| **R** | 假绿贴纸 |

**易错观念**

1. 「正压表绿 = 可以签准用」——错；要有新风台账与本期阀/正压实测。  
2. 「防火阀灯在位 = 窗做完」——错；要有书面阀窗与方法、本期核对。  
3. 「口头说试过阀 = 方法过」——错；要有书面阀方法。  
4. 「AI/AU/AL/AN/N/AX 过 = AY 过」——错；各钉各的，禁顶替。  
5. 「告警多就抬功率 / 旁路阀联锁 / 堵死新风」——错且危险；禁功率战、禁绕联锁、禁堵死新风冒充正压。

---

## 9. 自测（12 题）+ 参考答案

1. 贴纸 AY 的五个子类是什么？口诀是哪一句？  
2. 「正压表绿就能签」违反哪条硬规则？属哪个子类？  
3. 八条硬规则里，哪一条要求正压有主有窗有方法/准用期？  
4. AI 温湿度签能不能顶替本期 AY？AU/AL 呢？  
5. N 监控绿能不能当作本期新风正压/防火阀实测过？  
6. 套邻站正压曲线改机房号，应落在哪个子类？怎么处置？  
7. 绕过防火阀联锁消告警，允许吗？应挂什么？  
8. 改新风策略或正压门限或阀联锁未走变更，应补什么贴纸路径？  
9. AL 气灭过了，能不能说防火阀交警边界也过了？  
10. AX 压缩机制冷剂过了，能不能顶替新风正压准用？  
11. 「新风口堵一堵表就绿」属于什么违规？本篇怎么写？  
12. 公开仓允许写哪些？禁止写哪些？（L3）

### 参考答案

1. 新 / 正 / 阀 / 验 / 治；口诀：**新风有账，正压有窗，防火阀有法，会签才放。**  
2. 违反规则1（及常连带规则5）；属 **AY-新**（常连带 AY-正）。  
3. 规则2。  
4. 都不能；AI≠AY，AU≠AY，AL≠AY；顶替挂 R 拒签。  
5. 不能；N 绿≠AY 过；风暴先 N，本期实测仍 AY。  
6. **AY-验**；拒签；重测本组本机房本期。  
7. **不允许**；挂 N/R；禁签准用；规则7。  
8. 走 **J**，再验 **AY**。  
9. 不能；气灭过≠防火阀交警边界过；AL≠AY。  
10. 不能；AX≠AY。  
11. **堵死新风冒充正压**；硬禁；挂整改；本篇不教堵新风；属 AY-治 / 规则7。  
12. 禁：真实站名、机房全称、防火阀编号全文、单位名、联系人、真实频点、未脱敏可还原门限/联锁参数；允许：脱敏角色、现象、贴纸、动作（补账/重测/拒签）。

---

## 10. 加深阅读与视频（均已用 curl / oEmbed 核对；以核验当时为准）

**本篇专项方法级阅读（新风/正压/防火阀秩序；借秩序，不替代本网 AY 签字；不教绕联锁、不教堵死新风）**  
1. **[Wikipedia · Fire damper](https://en.wikipedia.org/wiki/Fire_damper)**——防火阀公开词条（借「防火阀在风道穿防火隔断处有角色、要能关闭阻火」直觉；**不是**本网 AY 法定制度；**不发明条款号**）。  
2. **[Wikipedia · Positive pressure](https://en.wikipedia.org/wiki/Positive_pressure)** · **[Dedicated outdoor air system](https://en.wikipedia.org/wiki/Dedicated_outdoor_air_system)**——正压 / 全新风（DOAS）公开词条（借「正压靠送排风差、新风/补风有路径」；现场以本网书面为准；**不写堵新风教条**）。  
3. **[UL Solutions · Dampers Marking and Application Guide](https://www.ul.com/thecodeauthority/knowledge/duct-fire-dampers-guide)**——防火阀标识与应用公开指南（借「静态/动态防火阀有区别、安装与检查有秩序」；**境外公开资料不是中国专网 AY 法定依据**）。  
4. **[NFPA · Fire and Smoke Damper ITM](https://www.nfpa.org/news-blogs-and-articles/blogs/2023/03/20/fire-and-smoke-damper-itm)**——防火/排烟阀检查测试维护公开博客（借「验收后有周期检查、要留痕」；属地与本网书面为准；**不教绕阀**）。  
5. **[AMCA · Basics and Fine Points of Fire, Smoke, and Combination Fire/Smoke Dampers（公开讲义 PDF）](https://www.amca.org/assets/resources/public/2024%20AHR%20Expo%20presentations/01.-basics-and-fine-points-of-fire,-smoke,-and-combination-fire-smoke-dampers.pdf)**——防火/排烟阀基础公开讲义（借「UL 555 等公开标准标题级指针、检查节奏有公开说法」；**不发明条款号**）。  
6. **[HVAC Engineering Canada · Hospital isolation room airflow control with air valves](https://www.hvacengineering.ca/guides/hospital-isolation-room-airflow-control-with-air-valves/)**——医院隔离室气流与风阀公开文（借「正压/负压有方向、要有持续监测」故事类比）。  
7. **[UL Solutions · Fire and Smoke Systems Testing Videos](https://www.ul.com/resources/fire-and-smoke-systems-testing-videos)**——防火与烟气系统测试公开视频入口（借「测试有方法、有标准背景」指针）。  
8. **[DMR Association · Standards](https://www.dmrassociation.org/dmr-standards.html)** · **[首页](https://www.dmrassociation.org/)**——空中接口标准入口（**不规定**新风正压防火阀台账）。  
9. **[Tait Radio Academy](https://www.taitradioacademy.com/)** · **[Tait Communications](https://www.taitcommunications.com/)** · **[Hytera](https://www.hytera.com/)** · **[Motorola Solutions](https://www.motorolasolutions.com/)** · **[Sepura](https://www.sepura.com/)**——专网厂商公开入口。

**故事类比：医院手术室/ICU / 正压与隔离（只借直觉，不是台站法定依据）**  
10. **[Wikipedia · Operating room](https://en.wikipedia.org/wiki/Operating_room)** · **[Intensive care unit](https://en.wikipedia.org/wiki/Intensive_care_unit)** · **[Data center](https://en.wikipedia.org/wiki/Data_center)**——手术室/ICU/数据中心直觉（借「正压表绿≠准用、防火阀灯在位≠交底过、口头试阀≠方法过、AI 过≠AY 过、AU 过≠AY 过、AL 过≠AY 过、AN 过≠AY 过、N 绿≠AY 过、AX 过≠AY 过」）。  
11. Wikipedia：[Digital mobile radio](https://en.wikipedia.org/wiki/Digital_mobile_radio) · [Land mobile radio system](https://en.wikipedia.org/wiki/Land_mobile_radio_system) · [Noise floor](https://en.wikipedia.org/wiki/Noise_floor)。

**国内无线电法规（台站秩序指针；无账乱签新风正压/防火阀不是法外）**  
12. **[《中华人民共和国无线电管理条例》（中国政府网）](https://www.gov.cn/zhengce/zhengceku/2016-11/25/content_5137687.htm)** · **[国务院公报版](https://www.gov.cn/gongbao/content/2016/content_5148745.htm)**。  
13. **[《无线电频率使用许可管理办法》（中国政府网）](https://www.gov.cn/zhengce/2022-08/23/content_5722706.htm)**。  
14. **[《地面无线电台（站）管理规定》（中国政府网）](https://www.gov.cn/zhengce/202310/content_6908889.htm)** · **[国务院公报 · 工信部令第60号](https://www.gov.cn/gongbao/content/2023/content_5745291.htm)**。

**ITU / 验收方法级**  
15. **[ITU-R SM.1753](https://www.itu.int/rec/R-REC-SM.1753/en)** · **[ITU-R Monitoring](https://www.itu.int/en/ITU-R/terrestrial/monitoring/Pages/default.aspx)**。  
16. **[P25 Best Practice · Field Acceptance Tests](https://www.p25bestpractice.com/implementing/field-acceptance-tests/)** · **[Flowdit · SAT](https://flowdit.com/site-acceptance-test/)**——到站/现场合格与公开入口（合格步骤≠假绿）。

**视频（YouTube，已用 oEmbed 核验标题与频道）**  
17. **[National Fire Protection Association · Fire Damper Inspection, Testing & Maintenance | What NFPA 80 Requires](https://www.youtube.com/watch?v=SpBqOfY66tA)**——防火阀检查测试维护公开片（借「阀要有周期检查、要能关闭复位、要留痕」；**不是** AY 台账专项；**不教绕阀**；机型与规程以本网书面为准）。  
18. **[O'Dell HVAC Group · Best Practices for DOAS Design with Valent](https://www.youtube.com/watch?v=rlEiMhg4B1w)**——全新风/DOAS 设计公开片（借「新风/补风有路径、有设计日与工况」；**不是** AY 台账专项）。  
19. **[The Engineering Mindset · Data Center HVAC - Cooling systems cfd](https://www.youtube.com/watch?v=xBxyhxmhigc)**——数据中心 HVAC 公开片（借「机房气流与冷却有组织、新风/环境要有秩序」；**不是** AY 台账专项）。  
20. **[MPSCS · Site Maintenance Inspection and Preventative Maintenance](https://www.youtube.com/watch?v=4IRdxeXN1do)**——站点维护与记录（借「要巡要记」）。  
21. **[Engineered Vision · FAT and SAT Explained](https://www.youtube.com/watch?v=x7qNC6Rtp9I)**——出厂/到站合格直觉（回指：假绿≠会签）。  
22. **[Scanner School · What is DMR?](https://www.youtube.com/watch?v=aQX_JbTbXuY)**（弱项：时隙与数字话音）。

> **诚实说明**：没有找到「DMR 专网机房新风正压与防火阀交底台账（含贴纸 AY + 插页 AY1–AY8 + 医院手术室/ICU 新风正压/防火阀隐喻 + 拒签卡 + 与 AI/AU/AL/AN/N/AX 分工表）」的专项中文公开视频或制度文章；上文最贴题的是 **Wikipedia Fire damper / Positive pressure / DOAS**、**UL 防火阀应用公开指南**、**NFPA 防火阀 ITM 公开博客**、**AMCA 防火/排烟阀基础公开讲义**、**医院隔离室气流公开文**、**防火阀 NFPA 80 检查公开视频 + DOAS/数据中心 HVAC 公开视频**，以及站点维护/FAT-SAT/DMR 基础视频。其余为国内无线电法规与 DMR/ITU 入口。需按贴纸 AY 与 AY1–AY8 拼进本网流程。`video_found=true`（防火阀检查片 + DOAS 片 + 数据中心 HVAC 片 + 通用巡检/FAT-SAT/DMR 基础），**非** AY 台账专项。个别境外站点（如部分 ASHE / Data Center Frontier 页）在核验出口返回 403，本篇以已 200/oEmbed 通过的链接为准。任何「教你如何绕过防火阀联锁」「如何堵死新风冒充正压」「如何伪造新风正压防火阀台账」「如何抬功率压正压告警」的页面即使 200，本篇也**不引用**。

**库内必回：** 手册36（AI）、48（AU）、39（AL）、41（AN）、51（AX）、47（AT）、42（AO）、50（AW）、46（AS）、33（AF）、31（AD）、28（AA）、15（N）、44（AQ）、49（AV）、45（AR）、34（AG）、43（AP）、19（R）、06（脱敏）、`加餐_频率带宽与调制解调.md`。

---

## 11. 收束：你今天带走什么；下一篇候选

### 11.1 带走的钉子
- 贴纸 **AY** 五子类：新 / 正 / 阀 / 验 / 治——双字母续写的第二十五张，负责机房新风正压与防火阀「台账清不清、正压有没有窗、防火阀有没有法、本期过了没有」。  
- 口诀：**新风有账，正压有窗，防火阀有法，会签才放。**  
- 故事：医院手术室/ICU 或洁净/隔离区新风正压 + 防火阀联锁——正压表绿≠准用；防火阀灯在位≠阀交底过；口头说试过阀≠方法过。  
- 八条硬规则：**新风台账钉死**；**正压有主有窗有方法/准用期**；**防火阀窗与方法钉死**；**本组本机房本期实测禁套他站他期**；**会签才放行「机房新风正压与防火阀准用」**；**禁顶替 AI/AU/AL/AN/AA/N/AQ/AT/AO/AX/AF/AS/AD/AV/AR/AG/AP/AW 等，主贴 AY，假绿≠放行挂 R**；**新风/正压/防火阀异常风暴挂 N、新风策略/正压门限/防火阀联锁变更走 J、禁功率战、禁绕防火阀联锁、禁堵死新风冒充正压、禁伪造台账**；**脱敏 L3**。  
- **AY 不替代 AI，也不替代 AU，也不替代 AL，也不替代 AN，也不替代 AX**：AI=温湿度联锁巡检；AU=滤网压差气流；AL=气灭疏散；AN=门禁访客；AX=压缩机制冷剂边界；AY=新风正压与防火阀交底准用。

### 11.2 下一篇手册候选（本篇不写正文）
- **机房冷通道封闭与机柜进出风交底台账**（与 AU 滤网压差气流、AI 温湿度、AO 漏水、N 监控、AN 门禁咬合）  
- **机房冷冻水/冷却塔侧边界交底台账**（与 AX 压缩机制冷剂、AI 温湿度、AT 冷凝、AO 漏水、N 监控、AN 门禁咬合；适用于有冷冻水/冷却侧的站点）  
- **机房风冷室外机与冷凝侧边界交底台账**（与 AX 压缩机制冷剂、AI 温湿度、AT 冷凝、AU 气流、N 监控、AN 门禁咬合；适用于风冷精密空调室外机侧）

### 11.3 给带新人的三句话
1. 正压不是表绿就能签：新风有账，本期核对钉死。  
2. 防火阀不是灯在位就算过、正压不是口头说试过阀就算过：主人窗方法准用期，阀书面方法，本期实测会签才算准用；禁堵死新风、禁绕联锁。  
3. 假绿挂 R；主贴 AY；AI/AU/AL/AN/N/AX 不顶替；异常窗禁功率战禁绕联锁禁堵死新风；公开脱敏 L3。

### 11.4 一张图记住本篇（收工贴纸）
```text
  ┌────────── 贴纸 AY ──────────┐
  │ 新 新风台账钉死               │
  │ 正 正压有主有窗有方法         │
  │ 阀 防火阀窗·方法钉死         │
  │ 验 本期实测·禁套·会签         │
  │ 治 假绿顶替套票绕联锁堵新风功率战 │
  └────────────────────────────┘
    表绿≠准用 · 灯在位≠阀过 · 口头试阀≠方法过 · 假绿≠准用
    AI≠AY（温湿度 ≠ 新风正压）
    AU≠AY（滤网压差气流 ≠ 新风正压/防火阀）
    AL≠AY（气灭 ≠ 防火阀交警边界）
    AN≠AY（门禁 ≠ 新风正压交底）
    AX≠AY（压缩机制冷剂 ≠ 新风正压）
    N≠AY（风暴秩序 ≠ 本期实测）
```

---

## 12. 本篇检查清单（自学打勾）
- [ ] 能背贴纸 AY 五子类与医院手术室/ICU 新风正压与防火阀故事  
- [ ] 能背口诀：新风有账，正压有窗，防火阀有法，会签才放  
- [ ] 能背八条硬规则（新风台账钉死、正压有主窗方法、防火阀窗方法、本期实测、会签才放、禁顶替假绿挂R、禁功率战禁绕联锁禁堵死新风挂N走J、L3）  
- [ ] 能分清 AY 与 AI / AU / AL / AN / N / AX / AT / AO / R / J 边界  
- [ ] 会填插页 AY1–AY8 与台账卡封面/新/正/阀/验/会签页  
- [ ] 会用拒签卡卡住无账、套票、顶替、假绿、绕联锁、堵死新风  
- [ ] 自测 12 题过关；知道 video_found=true 但是非 AY 台账专项  
- [ ] 回库用 L3 对一遍最近一次机房新风正压与防火阀交底：台账、窗、方法、本期实测、会签、拒签项  
- [ ] 弱项短补记得：12.5 kHz / 4FSK / 2-slot TDMA；告警窗禁功率战  
- [ ] 知道下一篇三个候选（冷通道封闭与机柜进出风 / 冷冻水冷却塔侧边界 / 风冷室外机与冷凝侧边界）尚未写正文  

---

*手册52 · 贴纸 AY · 2026-11-03 晚间推送（Asia/Shanghai）· 教学用 · L3*
